---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 303
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 303

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=303]]

## Extracted Content

**(This is a normative appendix and is part of this standard.)**


**NORMATIVE APPENDIX G**
**PERFORMANCE RATING METHOD**


**G1. GENERAL**


**G1.1 Performance Rating Method Scope.** This appendix offers an alternative path for minimum standard
compliance in accordance with Section 4.2.1.1 when administered by a _building official_ . It is also provided
for those who wish to use this appendix to quantify performance that exceeds the requirements of this standard when administered by a _rating authority_ and not seeking minimum standard compliance in accordance
with Section 4.2.1.1. It shall be used for evaluating the performance of all such _proposed designs_, including
_alterations_ and _additions_ to _existing buildings_, except designs with no mechanical _systems_ . In the case where
this appendix is administered solely by a _building official_ to determine compliance with this standard in
accordance with Section 4.2.1.1, all references to “ _rating authority_ ” shall be replaced with “ _building official._ ”


**G1.2 Performance Rating**

**G1.2.1 Mandatory Provisions.** The _proposed building design_ shall comply with all of the following:


a. Sections 5.2.1, 6.2.1, 7.2.1, 8.2.1, 9.2.1, and 10.2.1.
b. Interior lighting power shall not exceed the _interior lighting power allowance_ determined using either

1. Tables G3.7-1 and G3.7-2 and the methodology described in Section 9.5.2, or
2. Table G3.8 and the methodology described in Section 9.5.1.
c. Energy _efficiency_ levels of installed components and _systems_ shall meet or exceed the _efficiency_ levels

used to calculate the _proposed building performance_ .
d. For new _buildings_, one of the following shall be met:

1. The _building envelope_ complies with Section 5.5, “Prescriptive Building Envelope Compliance Path.”
2. Using Section 5.6, “Building Envelope Trade-Off Compliance Path,” the _proposed envelope perfor-_
_mance factor_ shall not exceed the _base envelope performance factor_ by more than 15% in multifamily _residential_, hotel/motel, and dormitory _building_ area types. For all other _building_ area types, the
limit shall be 7%. For _buildings_ with both _residential_ and _nonresidential_ occupancies, the limit shall
be based on the area-weighted average of the _gross conditioned floor area_ .
e. Verification, testing, and _commissioning_ requirements of Section 4.2.5 shall be met.
f. Proposed _building systems_, controls, or _building envelope_ documented in Section G1.3(c) that do not
have criteria in Sections 5 through 10 shall have verification or testing to document proper installation
and operation in accordance with Section 4.2.5.


**G1.2.2 Performance Rating Calculation.** The performance of the _proposed design_ is calculated in
accordance with provisions of this appendix using the following formula:

Performance Cost Index = _Proposed building performance_ / _Baseline building performance_
Both the _proposed building performance_ and the _baseline building performance_ shall include all end-use
load components within and associated with the _property_ when calculating the Performance Cost Index.

**Exception to G1.2.2:** Energy used to recharge or refuel vehicles that are used for off- _site_ transportation pur
poses shall not be modeled in the _baseline building performance_ or the _proposed building performance_ .


_**Informative Notes:**_

1. Neither the _proposed building performance_ nor the _baseline building performance_ are predictions
of actual _energy_ consumption or costs for the _proposed design_ after _construction_ . Actual experience will differ from these calculations due to variations such as occupancy, _building_ operation
and maintenance, weather, _energy_ use not covered by this procedure, changes in _energy_ rates
between design of the _building_ and occupancy, and the precision of the calculation tool.
2. See Informative Appendix I for using other metrics, including site _energy_, source _energy_, and carbon emissions, in conjunction with the Normative Appendix G _Performance Rating Method_
when approved by the _rating authority_ .


**G1.3 Submittals**

**G1.3.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 301
