---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 304
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 304

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=304]]

## Extracted Content

**G1.3.2 Application Documentation.** The following documentation shall be submitted to the _rating_
_authority:_


a. The _simulation program_ used, the version of the _simulation program_, and the results of the _energy_ analy
sis, including the calculated values for baseline _building_ unregulated _energy_ cost (BBUEC), baseline
_building_ regulated _energy_ cost (BBREC), _building_ performance factor (BPF), _baseline building perfor-_
_mance_, the _proposed building performance_, Performance Cost Index (PCI), and Performance Cost Index
Target (PCI _t_ ).
b. An overview of the project that includes the number of _stories_ (above and below _grade_ ), the typical _floor_

size, the uses in the _building_ (e.g., office, cafeteria, retail, parking, etc.), the gross area of each use, and
whether each use is _conditioned space_ .
c. A list of the _energy_ -related features that are included in the design and on which the performance rating

is based. This list shall document all _energy_ features that differ between the models used in the _baseline_
_building performance_ and _proposed building performance_ calculations.
d. A list showing compliance for the _proposed design_ with all the requirements of Sections 5.4, 6.4, 7.4,

8.4, 9.4, and 10.4 (mandatory provisions).
e. A list identifying those aspects of the _proposed design_ that are less stringent than the requirements of

Sections 5.5, 6.5, 7.5, and 9.5 (prescriptive provisions).
f. A list identifying those aspects of the _proposed design_ that are more stringent than the requirements of
Sections 5 through 10.
g. A table with a summary by end use of the _proposed building performance_ and _baseline building perfor-_

_mance_, with each end use separated into regulated and unregulated components.
h. A _site_ plan showing all adjacent _buildings_ and topography that may shade the proposed _building_ (with

estimated height or number of _stories_ ).
i. _Building_ elevations and _floor_ plans.
j. A diagram showing the _thermal blocks_ used in the computer simulation.
k. An explanation of any significant modeling assumptions.
l. Backup calculations and material to support data inputs (e.g., _U-factors_ for _building envelope_ assemblies, NFRC ratings for _fenestration_, end-uses identified in Table G3.1(1)(a).
m. Reports from the _simulation program_ showing

1. a breakdown of _energy_ use by at least the following components: lights, internal _equipment_ loads,
_service water-heating_ _equipment_, _space_ -heating _equipment_, _space_ -cooling and heat rejection _equip-_
_ment_, fans, and other HVAC _equipment_ (such as _pumps_ );
2. the amount of _unmet load hours_ for both the _proposed design_ and _baseline building design_ ; and
3. a description of _energy_ -related features of the _budget building design_ and the _proposed design_ to support requirements of Section G1.3.2(c).
n. _Purchased energy rates_ used in the simulations.
o. An explanation of any error messages noted in the _simulation program_ output.
p. For any exceptional calculation methods employed, document the predicted _energy_ savings by _energy_

type, the _energy_ cost savings, a narrative explaining the exceptional calculation method performed, and
theoretical or empirical information supporting the accuracy of the method.
q. The reduction in _proposed building performance_ associated with _on-site renewable energy_ .
r. The version of the software and the link to the website that contains the ASHRAE Standard 140 results
for the version used in accordance with Section G2.2.4.
s. Simulation input files for the _budget building design_ and the _proposed design_ shall be made available if
requested by the _building official._


**G1.3.3 Completion Requirements.** Completion requirements shall be in compliance with Sections 5.7.3,
6.7.3, 7.7.3, 8.7.3, 9.7.3, and 10.7.3.


**G2. SIMULATION GENERAL REQUIREMENTS**

**G2.1 Performance Calculations.** The _proposed building performance_ and _baseline building performance_
shall be calculated using the following:


a. The same _simulation program_
b. The same weather data
c. The same _energy_ rates


**G2.2 Simulation Program.** The _simulation program_ shall be a computer-based program for the analysis of
_energy_ consumption in _buildings_ (a program such as, but not limited to, DOE-2, BLAST, or EnergyPlus). The


302 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
