---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 306
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 306

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=306]]

## Extracted Content

_design_ _energy_ consumption prior to calculating the _proposed building performance_, provided that the _building_
owner


a. owns the _on-site renewable energy system_ or
b. has signed a lease agreement for _the on-site renewable energy system_ for at least 15 years or
c. has signed a contractual agreement to purchase _energy_ generated by the _on-site renewable energy system_

for at least 15 years.


**G2.4.2 Annual Energy Costs.** The _design energy cost_ and baseline _energy_ cost shall be determined using
either actual rates for _purchased energy_ or state average _energy_ prices published by U.S. DOE’s Energy
Information Administration (EIA) for commercial _building_ customers, but rates from different sources may
not be mixed in the same project. Where _on-site renewable energy_ or _site-recovered energy_ is used, the _base-_
_line building design_ shall be based on the _energy_ source used as the backup _energy_ source, or the baseline
_system_ _energy_ source in that category if no backup _energy_ source has been specified, except where the baseline _energy_ source is prescribed in Tables G3.1.1-2 and G3.1.1-3. Where the _proposed design_ includes _on-_
_site electricity generation systems_ other than _on-site renewable energy systems_, the baseline design shall
include the same generation _systems_ excluding its _site-recovered energy_ .

_**Informative Note:**_ The above provision allows users to gain credit for features that yield load management benefits. Where such features are not present, users can simply use state average unit prices from EIA,
which are updated annually and readily available on EIA’s website (www.eia.gov).

**G2.5 Exceptional Calculation Methods.** When the _simulation program_ does not model a design, material,
or device of the _proposed design_, an exceptional calculation method shall be used as approved by the _rating_
_authority_ . Where there are multiple designs, materials, or devices that the _simulation program_ does not
model, each shall be calculated separately and exceptional savings determined for each. At no time shall the
total exceptional savings constitute more than half of the difference between the _baseline building perfor-_
_mance_ and the _proposed building performance_ . All applications for approval of an exceptional method shall
include the following:


a. Theoretical and empirical information verifying the method’s accuracy, and step-by-step documentation

of the exceptional calculation method performed, detailed enough to reproduce the results.
b. Copies of all spreadsheets used to perform the calculations.
c. A sensitivity analysis of _energy_ consumption when each of the input parameters that are estimated is var
ied from half to double the value assumed.
d. The calculations shall be performed on a time-step basis consistent with the _simulation program_ used.
e. The Performance Cost Index calculated with and without the exceptional calculation method.


**G3. CALCULATION OF THE PROPOSED DESIGN AND** 
**BASELINE BUILDING PERFORMANCE**

**G3.1 Building Performance Calculations**

**G3.1.1 Scope.** The simulation model for calculating the _proposed building performance_ and _baseline_
_building performance_ shall be developed in accordance with Sections G3.1.2, G3.1.3, or G3.1.4 as applicable.

**G3.1.2 New Buildings.** The simulation model for calculating the _proposed building performance_ and
_baseline building performance_ for new _buildings_ shall be developed in accordance with the requirements in
Section G3.2.

**G3.1.3 Additions.** The simulation model for calculating the _proposed building performance_ and _baseline_
_building performance_ for _additions_ shall be developed in accordance with the requirements in Section G3.2.

**G3.1.4 Alterations.** The simulation model for calculating the _proposed building performance_ and _base-_
_line building performance_ for _alterations,_ excluding _additions,_ shall be developed in accordance with the
applicable subparagraph (a) or (b).


a. In accordance with Section G3.2 for _alterations_ that include replacement of two or more of the following:

1. _HVAC systems_ that account for more than 50% of the capacity serving either the heating or cooling
loads of the _alteration_ area. This includes HVAC unitary _systems_, HVAC _terminal_ units, or components of HVAC central heating or cooling _equipment_ . HVAC _terminal_ units, for the purposes of this
section, can include _VAV_ boxes, fan-coil units, _VRF_ room units, or water-loop heat pumps;
2. 50% or more of the _luminaires_ in the _alteration_ area;
3. 25% or more of the _building envelope_ area of the _alteration_ portion of the _building_, including new
exterior cladding, _fenestration_, or insulation.
b. In accordance with Section G3.3 for all other _alterations._


304 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
