---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 307
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 307

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=307]]

## Extracted Content

**G3.2 Performance Calculations for New Buildings, Additions and Substantial Alterations**

**G3.2.1 Baseline HVAC System Type and Description.** HVAC _systems_ in the _baseline building design_
shall be selected based on the _building_ area types and criteria described in Section G3.2.1.1 and shall be
adjusted, when applicable, based on the requirements in Section G3.2.1.2 and modeled in the _baseline build-_
_ing design_ per Section G3.2.1.3.

**G3.2.1.1 Baseline HVAC System Types based on Building Area Types.** _HVAC system_ types in the
_baseline building design_ shall be determined as follows:


a. Determine the combined area of the _gross conditioned floor area_ and _semiheated floor area_ of each of

the following _building_ area types in the _proposed design:_
1. **Residential.** _HVAC zones_ that include _dwelling units_, guest rooms, living quarters, private living
_spaces_, and sleeping quarters, and _residential associated HVAC zones_ shall be classified as _residen-_
_tial_ . Other _space_ types, including patient rooms in hospitals, shall not be classified as _residential._
2. **Public Assembly.** Houses of worship, auditoriums, movie theaters, performance theaters, concert
halls, arenas, enclosed stadiums, ice rinks, gymnasiums, convention centers, exhibition centers, and
natatorium _buildings_ shall be classified as public assembly. _HVAC zones_ that include these area types
in other _buildings_ shall also be classified as public assembly.
3. **Heated-Only Storage.** Nonrefrigerated warehouse _buildings_ and heated parking garages that are not
mechanically cooled, shall be classified as heated-only storage.
4. **Retail.** Grocery stores, retail stores, and supermarket _buildings_ with two _floors_ or fewer shall be classified as retail.
5. **Hospitals.** Hospital _building_ area types, including patient rooms, shall be classified as hospitals.
6. **Other Nonresidential.** _Buildings_ and areas within _buildings_ that are not classified as _residential_,
public assembly, heated-only storage, hospital, or retail shall be classified as other _nonresidential_ .
b. Classify the _nonresidential_ _building_ area type with the largest combined area from Section G3.2.1.1(a) as

the predominant _nonresidential_ _building_ area type. Add the combined area of any remaining _nonresiden-_
_tial_ _building_ area types with less than 20,000 ft [2] to the combined area of the predominant _nonresidential_
_building_ area type.
c. Select a baseline _HVAC_ _system_ type from Table G3.1.1-3 for each of the following _building_ area types

included in the _proposed design_ :
1. _Residential_ based on Section G3.2.1.1(a)
2. Predominant _nonresidential_ based on Section G3.2.1.1(b)
3. Each additional _nonresidential building_ area type with more than 20,000 ft [2] of combined area based
on Section G3.2.1.1(a)

**G3.2.1.2 Additional and Adjusted Baseline HVAC System Types.** Baseline HVAC _systems_ shall be
added or adjusted for individual _HVAC zones_ based on the following criteria.


a. If the baseline _HVAC system_ type is 5, 6, 7, or 8 use separate _single-zone systems_ conforming with the

requirements of _system_ 3 or _system_ 4 for any _HVAC zones_ that have occupancy, or internal gains that differ significantly from the rest of the _HVAC zones_ served by the _system_ . Total peak internal gains that also
differ by 12 Btu/h·ft [2 ] or more from the average of other _HVAC zones_ served by the _system_, or occupied
hours that are more than 40 hours per week higher than the average of other _HVAC zones_ served by the
_system,_ are considered to differ significantly. Examples where this exception may be applicable include,
but are not limited to, commercial kitchens, auditoriums, natatoriums, and continually occupied security
areas. This exception does not apply to _computer rooms_ .
b. In a _building_ having a total laboratory exhaust rate greater than 15,000 cfm, use a single _system_ of type 5

or 7 serving only those _HVAC zones_ that include the laboratory _spaces_ . The lab exhaust fan shall be modeled as constant horsepower reflecting constant-volume stack discharge with _outdoor air_ bypass.
c. _HVAC zones_ designed with heating-only _systems_ in the _proposed design_ serving storage rooms, stairwells,

vestibules, electrical/mechanical rooms, and restrooms not exhausting or transferring air from mechanically cooled thermal zones in the _proposed design_ shall use _system_ type 9 or 10 in the _baseline building_
_design_ .
d. If the baseline _HVAC system_ type is 9 or 10, use additional _system_ types for all _HVAC zones_ that are

mechanically cooled in the _proposed design_ . The baseline _HVAC system_ types for such zones shall be
determined based on the _building_ area type determined in accordance with Section G3.2.1.1(a) and the
requirements of Section G3.2.1.1(c).


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 305
