---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 314
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 314

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=314]]

## Extracted Content

**Table G3.1 Modeling Requirements for Calculating Proposed Building Performance and** 
**Baseline Building Performance** _**(Continued)**_


**Proposed Building Performance** **Baseline Building Performance**


**11. Service Water-Heating Systems** (continued)


**12.** **Receptacle and Other Loads**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-314-313-0.png]]

|Receptacle and process loads, such as those for office and other<br>equipment, shall be estimated based on the building area type or space<br>type category and shall be assumed to be identical in the proposed design<br>and baseline building design, except as specifically approved by the<br>rating authority only when quantifying performance that exceeds the<br>requirements of Standard 90.1 but not when the Performance Rating<br>Method is used as an alternative path for minimum standard compliance<br>in accordance with Section 4.2.1.1. These loads shall always be included<br>in simulations of the building. These loads shall be included when<br>calculating the proposed building performance and the baseline building<br>performance as required by Section G1.2.1.<br>Exception: When receptacle controls installed in spaces where no t<br>required by Section 8.4.2 are included in the proposed buildin g<br>design, the hourly receptacle shall be reduced as follows:<br>RPC = RC × 10%<br>where<br>RPC = receptacle power credit<br>EPS = EPS × (1 – RPC)<br>pro bas<br>RC = percentage of all controlled receptacles<br>EPS = baseline equipment power hourly schedule (fraction)<br>bas<br>EPS = proposed equipment power hourly schedule (fraction)<br>pro<br>a. Where power and other systems covered by Sections 8 and 10 hav e<br>been designed and submitted with design documents, those sys-<br>tems shall be determined in accordance with Sections 8 and 10.<br>b. Where power and other systems covered by Sections 8 and 10 hav e<br>not been submitted with design documents, those systems shal l<br>comply with but not exceed the requirements of those sections.|Motors shall be modeled as having the efficiency ratings found in Table<br>G3.9.1 Other systems covered by Section 10 and miscellaneous loads<br>shall be modeled as identical to those in the proposed design, including<br>schedules of operation and control of the equipment. Energy used for<br>cooking equipment, receptacle loads, computers, medical or laboratory<br>equipment, and manufacturing and industrial process equipment not<br>specifically identified in the standard power and energy rating or<br>capacity of the equipment shall be identical between the proposed<br>building performance and the baseline building performance.<br>Receptacle schedules shall be the same as the proposed design before<br>the receptacle power credit is applied.<br>Exception: When quantifying performance that exceeds the require-<br>ments of Standard 90.1 (but not when using the Performance Rat-<br>ing Method as an alternative path for minimum standar d<br>compliance per Section 4.2.1.1) variations of the power require-<br>ments, schedules, or control sequences of the equipment modeled in<br>the baseline building design from those in the proposed design shal l<br>be approved by the rating authority based on documentatio n<br>described in Table G3.1(1), or that the equipment installed in th e<br>proposed design represents a significant verifiable departure fro m<br>documented current conventional practice. The burden of this docu-<br>mentation is to demonstrate that accepted conventional practic e<br>would result in baseline building equipment different from that<br>installed in the proposed design. Occupancy and occupancy sched-<br>ules shall not be changed.|
|---|---|
|**13. Modeling Limitations to the Simulation Program**||
|If the_simulation program_ cannot model a component or_system_ included<br>in the_proposed design_ explicitly, substitute a thermodynamically similar<br>component model that can approximate the expected performance of the<br>component that cannot be modeled explicitly.|Same as_proposed design_.|


**14.** **Exterior Conditions**





![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-314-313-1.png]]

312 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
