---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 318
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 318

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=318]]

## Extracted Content

including those used for infiltration, occupants, lighting, gas and electricity using _equipment_, shall be equal to
the highest hourly value used in the annual simulation runs and applied to the entire design day. For heating
sizing runs, schedules for internal loads, including those used for occupants, lighting, gas and electricity using
_equipment_, shall be equal to the lowest hourly value used in the annual simulation runs, and schedules for
infiltration shall be equal to the highest hourly value used in the annual simulation runs and applied to the
entire design day.

**Exception to G3.2.2.2.1:** For cooling sizing runs in _residential dwelling units_, the infiltration, occu
pants, lighting, gas and electricity using _equipment_ hourly schedule shall be the same as the most
used hourly weekday schedule from the annual simulation.

**G3.2.2.3 Unmet Loads.** _Unmet load hours_ for the _proposed design_ or _baseline building design_ shall not
exceed 300 (of the 8760 hours simulated). Alternatively, _unmet load hours_ exceeding these limits shall be
permitted to be accepted upon approval of the _rating authority_, provided that sufficient justification is given
indicating that the accuracy of the simulation is not significantly compromised by these unmet loads.

**G3.2.2.4 Ventilation.** Minimum _ventilation_ _system_ _outdoor air_ intake flow shall be the same for the
_proposed design_ and _baseline building design_ .

**Exceptions to G3.2.2.4:**

1. When modeling _demand control ventilation_ in the _proposed design_ in _systems_ with _outdoor air_
capacity less than or equal to 3000 cfm serving areas with an average _design capacity_ of 100 people per 1000 ft [2] or less.
2. When designing _systems_ in accordance with Standard 62.1, Section 6.2, “ _Ventilation_ Rate Procedure,” reduced _ventilation_ airflow rates may be calculated for each _HVAC zone_ in the _proposed_
_design_ with a zone air distribution effectiveness ( _Ez_ ) > 1.0 as defined by Standard 62.1, Table 6-2.
Baseline _ventilation_ airflow rates in those zones shall be calculated using the _proposed design_
_Ventilation_ Rate Procedure calculation with the following change only. Zone air distribution
effectiveness shall be changed to ( _Ez_ ) = 1.0 in each zone having a zone air distribution effectiveness ( _Ez_ ) > 1.0. _Proposed design_ and baseline _building design_ _Ventilation_ Rate Procedure calculations, as described in Standard 62.1, shall be submitted to the _rating authority_ to claim credit for
this exception.
3. Where the minimum _outdoor air_ intake flow in the _proposed design_ is provided in excess of the
amount required by the _building_ code or the _rating authority_, the _baseline building design_ shall be
modeled to reflect the greater of that required by either the _rating authority_ or the _building_ code
and will be less than the _proposed design_ .
4. For baseline _systems_ serving only laboratory _spaces_ that are prohibited from recirculating return
air by code or accreditation standards, the baseline _system_ shall be modeled as 100% _outdoor air_ .

**G3.2.2.5 Economizers.** _Air economizers_ shall not be included in baseline _HVAC Systems_ 1, 2, 9, and 10.
Integrated _air economizer_ control shall be included in baseline _HVAC Systems_ 3 through 8, and 11, 12, and
13 based on climate as specified in Table G3.2.2.5.
**Exceptions to G3.2.2.5:** Economizers shall not be included for _systems_ meeting one or more of the

exceptions listed below.
1. _Systems_ that include gas-phase air cleaning to meet the requirements of Standard 62.1, Section
6.1.2. This exception shall be used only if the _system_ in the _proposed design_ does not match the
_building_ design.
2. Where the use of _outdoor air_ for cooling will affect supermarket open refrigerated casework _sys-_
_tems_ . This exception shall only be used if the _system_ in the _proposed design_ does not use an economizer. If the exception is used, an economizer shall not be included in the _baseline building design_ .
3. _Systems_ that serve _computer rooms_ complying with Section G3.2.2.5.1.

**G3.2.2.5.1 Computer Room Economizers.** _Systems_ that serve _computer rooms_ that are _HVAC System_ 3
or 4 shall not have an economizer. _Systems_ that serve _computer rooms_ that are _HVAC System_ 11 shall include
an integrated _fluid economizer_ meeting the requirements of Section 6.5.1.2 in the _baseline building design_ .

**G3.2.2.6 Economizer High-Limit Shutoff.** The high-limit shutoff shall be a dry-bulb fixed switch with
_set-point_ temperatures in accordance with the values in Table G3.2.2.6.

**G3.2.2.7 Design Airflow Rates**

**G3.2.2.7.1 Baseline All System Types Except System Types 9 and 10.** _System_ design supply airflow
rates for the _baseline building design_ shall be based on a supply-air-to-room temperature _set-point_ difference
of 20°F or the minimum outdoor airflow rate, or the airflow rate required to comply with applicable codes or


316 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
