---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 319
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 319

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=319]]

## Extracted Content

accreditation standards, whichever is greater. For _systems_ with multiple zone _thermostat_ _set points_, use the
design _set point_ that will result in the lowest supply air cooling _set point_ or highest supply air heating _set_
_point_ . If return or relief fans are specified in the _proposed design_, the _baseline building design_ shall also be
modeled with fans serving the same functions and sized for the baseline _system_ supply fan air quantity less the
minimum _outdoor air_, or 90% of the supply fan air quantity, whichever is larger.

**Exceptions to G3.2.2.7.1:**

1. For _systems_ serving laboratory _spaces_, airflow rate shall be based on a supply-air-to-room temperature _set-point_ difference of 17°F or the required _ventilation_ air or _makeup air_, whichever is
greater.
2. If the _proposed design_ _HVAC system_ airflow rate based on latent loads is greater than the design
airflow rate based on sensible loads, then the same supply-air-to-room-air humidity ratio difference (gr/lb) used to calculate the _proposed design_ airflow shall be used to calculate design airflow rates for the _baseline building design_ .


**G3.2.2.7.2 Baseline System Types 9 and 10.** _System_ design supply airflow rates for the _baseline_
_building design_ shall be based on the temperature difference between a supply air temperature _set point_ of
105°F and the design _space_ -heating temperature _set point_, the minimum outdoor airflow rate, or the airflow
rate required to comply with applicable codes or accreditation standards, whichever is greater. If the _pro-_
_posed design_ includes a fan or fans sized and controlled to provide non- _mechanical cooling_, the _baseline_
_building design_ shall include a separate fan to provide non- _mechanical_ cooling, sized and controlled the
same as the _proposed design_ .

**G3.2.2.8 System Fan Power.** _System_ fan electrical power for supply, return, exhaust, and relief (excluding power to fan-powered _VAV_ boxes) shall be calculated using the following formulas:


For _Systems_ 1 and 2,

_Pfan_ = CFM _s_ × 0.3

For _Systems_ 3 through 8, and 11, 12, and 13,

_Pfan_ = bhp × 746/fan motor _efficiency_


For _Systems_ 9 and 10 (supply fan),

_Pfan_ = CFM _s_ × 0.3


For _Systems_ 9 and 10 (non- _mechanical_ _cooling_ fan if required by Section G3.2.2.7.2),

_Pfan_ = CFM _nmc_ × 0.054

where
_Pfan_ = electric power to fan motor, W
bhp = brake horsepower of baseline fan motor fromTable G3.2.2.8
fan motor _efficiency_ = the _efficiency_ for the next motor size greater than the bhp from Table G3.2.2.8
CFM _s_ = the baseline _system_ maximum design supply fan airflow rate, cfm
CFM _nmc_ = the baseline non- _mechanical cooling_ fan airflow, cfm
**G3.2.2.8.1** The calculated _system_ fan power shall be distributed to supply, return, exhaust, and relief
fans in the same proportion as the _proposed design_ .

**G3.2.2.9 Exhaust Air Energy Recovery.** Individual fan _systems_ that have both a design supply air
capacity of 5000 cfm or greater and have a minimum design _outdoor air_ supply of 70% or greater shall have
an _energy_ recovery _system_ with at least 50% _enthalpy recovery ratio_ . Fifty percent _enthalpy recovery ratio_
shall mean a change in the enthalpy of the _outdoor air_ supply equal to 50% of the difference between the
_outdoor air_ and return air at _design conditions_ . Provision shall be made to bypass or _control_ the heat recovery _system_ to permit _air economizer_ operation, where applicable.

**Exceptions to G3.2.2.9:** If any of these exceptions apply, exhaust air _energy_ recovery shall not be

included in the _baseline building design_ :
1. _Systems_ serving _spaces_ that are not cooled and that are heated to less than 60°F.
2. _Systems_ exhausting toxic, flammable, or corrosive fumes or paint or dust. This exception shall
only be used if exhaust air _energy_ recovery is not used in the _proposed design_ .
3. Commercial kitchen hoods (grease) classified as Type 1 by NFPA 96. This exception shall only
be used if exhaust air _energy_ recovery is not used in the _proposed design_ .
4. Heating _systems_ in Climate Zones 0 through 3.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 317
