---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 321
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 321

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=321]]

## Extracted Content

**G3.2.3.10 Chilled-Water Pumps (Systems 7, 8, 11, 12, and 13).** Chilled-water _systems_ shall be modeled as primary/secondary _systems_ with constant-flow primary loop and variable-flow secondary loop. For
_systems_ with cooling capacity of 300 tons or more, the secondary _pump_ shall be modeled with variablespeed drives and a minimum flow of 25% of the design flow rate. Chilled-water _pumps_ shall only be enabled
when a load exists on the associated chilled-water loop . For _systems_ with less than 300 tons cooling capacity, the secondary _pump_ shall be modeled as riding the _pump_ curve. The baseline _building_ constant-volume
primary _pump_ power shall be modeled as 9 W/gpm, and the variable-flow secondary _pump_ power shall be
modeled as 13 W/gpm at _design conditions_ . For _computer room_ _systems_ using _System_ 11 with an integrated
_fluid economizer_, the _baseline building design_ primary chilled-water _pump_ power shall be increased by 3 W/
gpm for flow associated with the _fluid economizer_ .

**Exception to G3.2.3.10:** For _systems_ using purchased chilled water, the _building_ distribution _pump_ shall

be modeled with variable-speed drive, a minimum flow of 25% of the design flow rate, and a _pump_
power of 16 W/gpm.

**G3.2.3.11 Heat Rejection (Systems 7, 8, 11, 12, and 13).** The heat-rejection device shall be an axialfan open-circuit cooling tower with variable-speed fan control and shall have an _efficiency_ of 38.2 gpm/hp at
the conditions specified in Table 6.8.1-7. Condenser-water design supply temperature shall be calculated
using the cooling tower approach to the 0.4% _evaporation design wet-bulb temperature_ as generated by the
formula below, with a design temperature rise of 10°F:

Approach _10°F_ Range = 25.72 – (0.24 × WB)

where WB is the 0.4% _evaporation design wet-bulb temperature_ (°F); valid for wet bulbs from 55°F to 90°F.

The tower shall be controlled to maintain a leaving water temperature, where weather permits, per Table
G3.2.3.11, floating up to the design leaving water temperature for the cooling tower. The _baseline building_
_design_ condenser-water _pump_ power shall be 19 W/gpm and modeled as constant volume. For _computer_
_room_ _systems_ using _System_ 11 with an integrated _fluid economizer_, the _baseline building design_ condenserwater- _pump_ power shall be increased by 3 W/gpm for flow associated with the _fluid economizer_ . Each
chiller shall be modeled with separate condenser-water and chilled-water _pumps_ interlocked to operate with
the associated chiller.

**G3.2.3.12 Supply Air Temperature Reset (Systems 5 through 8 and 11).** The air temperature for
cooling shall be _reset_ higher by 5°F under the minimum cooling load conditions.

**G3.2.3.13 VAV Minimum Flow Set Points (Systems 5 and 7).** Minimum volume _set points_ for _VAV_
_reheat_ boxes shall be 30%of zone peak airflow, the minimum outdoor airflow rate, or the airflow rate
required to comply with applicable codes or accreditation standards, whichever is larger.

**Exception to G3.2.3.13:** _Systems_ serving laboratory _spaces_ shall reduce the exhaust and _makeup air_

volume during unoccupied periods to the largest of 50% of zone peak airflow, the minimum outdoor
airflow rate, or the airflow rate required to comply with applicable codes or accreditation standards.

**G3.2.3.14 Fan Power and Control (Systems 6 and 8).** Fans in parallel _VAV_ fan-powered boxes shall run
as the first stage of heating before the _reheat_ coil is energized. Fans in parallel _VAV_ fan-powered boxes shall
be sized for 50% of the peak design primary air (from the _VAV_ air-handling unit) flow rate and shall be modeled with 0.35 W/cfm fan power. Minimum volume _set points_ for fan-powered boxes shall be equal to 30% of
peak design primary airflow rate or the rate required to meet the minimum _outdoor air_ _ventilation_ requirement, whichever is larger. The supply air temperature _set point_ shall be constant at the _design condition_ .

**G3.2.3.15 VAV Fan Part-Load Performance (Systems 5 through 8 and 11).** _VAV_ _system_ supply fans
shall have variable-speed drives, and their part-load performance characteristics shall be modeled using
either Method 1 or Method 2 specified in Table G3.2.3.15.

**G3.2.3.16 Computer Room Equipment Schedules.** _Computer room_ _equipment_ schedules shall be
modeled as a constant fraction of the peak design load per the following monthly schedule:

Month 1, 5, 9—25%
Month 2, 6, 10—50%
Month 3, 7, 11—75%
Month 4, 8, 12—100%

**G3.2.3.17 System 11 Supply Air Temperature and Fan Control.** Minimum volume _set point_ shall be
50% of the maximum design airflow rate, the minimum _ventilation_ outdoor airflow rate, or the airflow rate
required to comply with applicable codes or accreditation standards, whichever is larger.

Fan volume shall be _reset_ from 100% airflow at 100% cooling load to minimum airflow at 50% cooling
load. Supply air temperature _set point_ shall be _reset_ from minimum supply air temperature at 50% cooling


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 319
