---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 322
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 322

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=322]]

## Extracted Content

load and above to _space_ temperature at 0% cooling load. In heating mode supply air temperature shall be
modulated to maintain _space_ temperature, and fan volume shall be fixed at the minimum airflow.

**G3.2.3.18 Dehumidification (Systems 3 through 8 and 11, 12, and 13).** If the _proposed design_ _HVAC_
_systems_ have _humidistatic_ _controls_, then the _baseline building design_ shall use _mechanical cooling_ for dehumidification and shall have _reheat_ available to avoid overcooling. When the _baseline building design_ _HVAC_
_system_ does not comply with any of the exceptions in Section 6.5.2.3, then only 25% of the _system_ _reheat_
_energy_ shall be included in the _baseline building performance_ . The _reheat_ type shall be the same as the _sys-_
_tem_ heating type.

**G3.2.3.19 Preheat Coils (Systems 5 through 8).** The baseline _system_ shall be modeled with a preheat
coil controlled to a fixed _set point_ 20°F less than the maximum design heating temperature _set point_ of the
_HVAC zones_ served by the _system._

**G3.3 Performance Calculations for Other Alterations**

**G3.3.1 Proposed Building Performance.** The simulation model for calculating the _proposed building_
_performance_ shall be developed in accordance with the requirements in Table G3.1, Proposed Building Performance column and the following additional requirements:


a. New and retrofitted _systems_ and _equipment_ shall be consistent with design documents.
b. Systems and _equipment_ excluded from the scope of retrofit shall reflect the existing conditions.


**G3.3.2 Baseline Building Performance**

**G3.3.2.1 General Approach.** _System_ and _equipment_ included in the scope of retrofit shall be modeled
at _efficiency_ levels meeting the mandatory and prescriptive requirements in Sections 5 through 10 and as
described in this section. All other baseline _systems_ and _equipment_ shall be modeled the same as in the _pro-_
_posed design._

**G3.3.2.2 Schedules.** Schedules modeled in the _baseline design_ are allowed to differ from the _proposed_
_design_ following Table G3.1(4), Baseline Building Performance column, Exceptions 1 through 3.

**G3.3.2.3 Opaque Assemblies.** _Opaque_ assemblies shall be modeled with _U-factors_ meeting the
requirements in Section 5.1.3.

**G3.3.2.4 Fenestration.** _Fenestration U-factor_, _SHGC_, and _VT_ shall be modeled as meeting the requirements in Section 5.1.3.

The _fenestration area_ for an _existing building_ shall equal the existing _fenestration area_ prior to the proposed work and shall be distributed on each face of the _building_ in the same proportions as the _existing_
_building._

**G3.3.2.5 Air Leakage.** When Section 5.4.3.1.3 applies, the _air leakage_ rate of the _building envelope_
( _I75Pa_ ) shall be equal to 0.35 cfm/ft [2] of _building envelope_ area at a pressure differential of 75 Pa (0.30 in. of
water). The _air leakage_ rate shall be converted to appropriate units for the simulation software using the
same method as the _proposed design_ .

**G3.3.2.6 Interior Lighting.** Interior _lighting power density_ shall be modeled as meeting Section 9.1.1.3.1
using applicable allowances in Section 9.5.2.1. Lighting controls shall be modeled as meeting Section
9.1.1.3.1.

**G3.3.2.7 Exterior Lighting.** Tradable exterior lighting shall be modeled as meeting Section 9.1.1.3.2.

**G3.3.2.8 HVAC Systems**


a. Baseline _HVAC system_ types shall be the same as the _proposed design_ .

**Exception to G3.3.2.8(a):** If the _proposed design_ includes variable refrigerant flow heat pumps or _sin-_

_gle-zone systems_ with _electric resistance_ heat, then air source heat pumps shall be used in the _base-_
_line design_ .
b. _Baseline_ _systems_ shall meet the requirements in Section 6.1.3. Chillers shall meet the _efficiency_ require
ments in Table 6.8.1-3 using Path A or Path B, the same as the _proposed design_ . If the _proposed_ _design_
meets both Path A and Path B requirements, Path A shall be used.
c. Where the _efficiency_ rating includes supply fan _energy_, calculate the minimum _COPnfcooling_ and _COPnf-_

_heating_ [ in accordance with Section 12.5.2(c).]
d. Fan _system efficiency_ (bhp per cfm of supply air, including the effect of belt losses but excluding motor

and motor drive losses) shall be the same as the _proposed design_ or up to the limit prescribed in Section
6.5.3.1, whichever is smaller. If this limit is reached, each fan shall be proportionally reduced in brake
horsepower until the limit is met. Fan electrical power shall then be determined by adjusting the calcu

320 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
