---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 323
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 323

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=323]]

## Extracted Content

lated fan hp by the minimum motor _efficiency_ prescribed by Section 10.4.1 for the appropriate motor size
for each fan.
**Exception to G3.3.2.8(d):** When a _proposed design_ includes _energy_ recovery but it is not required in

the _baseline building design_ per Section 6.5.6, the fan power of the baseline _system_ shall be equal to
either the _proposed design_ _system_ or the fan power limit in Section 6.5.3.1 calculated without fan
power credit for _energy_ recovery, whichever is less.
e. The _equipment_ capacities for the _baseline design_ shall be sized proportionally to the capacities in the

_proposed design_ based on sizing runs—i.e., the ratio between the capacities used in the annual simulations and the capacities determined by the sizing runs shall be the same for both the _proposed design_ and
_budget building design_ .


**G3.3.2.9 Service** _**Water Heating Systems.**_ _Service water heating systems_ shall be modeled as meeting
Section 7.1.4. _Service water heating energy_ use can be documented to be reduced as allowed in Table
G3.1(11) Baseline Building Performance column exceptions to (g).


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 321
