---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 325
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 325

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=325]]

## Extracted Content

|Table G3.1.1-3 Baseline HVAC System Types|Col2|Col3|
|---|---|---|
|**Building Area Types a, Number of Stories b, and**<br>**Combined Floor Area c**|**Climate Zones 3B, 3C, and 4 to 8**|**Climate Zones 0 to 3A**|
|_Residential_<br>|_System_ 1—_PTAC_|_System_ 2—_PTHP_|
|Public assembly area smaller than 120,000 ft2<br>|_System_ 3—PSZ-AC|_System_ 4—PSZ-HP|
|Public assembly area equal to or larger than120,000 ft2|_System_ 12—SZ-CV-HW|_System_ 13—SZ-CV-ER|
|Heated-only storage|_System_ 9—Heating and_ventilation_|_System_ 10—Heating and_ventilation_|
|Retail in a_building_ that is 1 or 2_stories_|_System_ 3—PSZ-AC|_System_ 4—PSZ-HP|
|Hospital that is either<br>• larger than 150,000 ft2 or<br>• in a_building_ greater than 5_stories_.|_System_ 7—_VAV_ with_reheat_|_System_ 7—_VAV_ with_reheat_|
|Hospital—all other|_System_ 5—Packaged_VAV_ with<br>_reheat_|_System_ 5—Packaged_VAV_ with_reheat_|
|Other_Nonresidential_ area that is both<br>• smaller than 25,000 ft2 and<br>• in a_building_ 3_stories_ or fewer.|_System_ 3—PSZ-AC|_System_ 4—PSZ-HP|
|Other_Nonresidential_ area that is both<br>• smaller than 25,000 ft2 and<br>• in a_building_ with 4 or 5_stories_.|_System_ 5—Packaged_VAV_<br>with_reheat_|_System_ 6—Packaged_VAV_ with PFP<br>boxes|
|Other_nonresidential_ area that is both<br>• 25,000 ft2 to 150,000 ft2 and<br>• in a_building_ that is 5_stories_ or fewer.|_System_ 5—Packaged_VAV_<br>with_reheat_|_System_ 6—Packaged_VAV_ with PFP<br>boxes|
|Other_Nonresidential_ area that is either<br>• larger than 150,000 ft2 or<br>• in a_building_ greater than 5_stories_.|_System_ 7—_VAV_ with_reheat_|_System_ 8—_VAV_ with PFP boxes|



a. _Building_ area type determined in accordance with Section G3.2.1.1.
b. The total number of _stories_ in a _building,_ including above-grade and below-grade _stories_ but not including _stories_ solely devoted to parking.
c. Combined _gross conditioned floor area_ and _semiheated floor area,_ of the _building_ area type, based on the requirements of Section G3.2.1.1.


**Table G3.1.1-4 Baseline System Descriptions**

















|System No.|System Type|Fan Control|Cooling Type a|Heating Type a|
|---|---|---|---|---|
|1. _PTAC_|_Packaged terminal air conditioner_|Constant volume|Direct expansion|Hot-water_fossil fuel_ _boiler_|
|2. _PTHP_|_Packaged terminal heat pump_|Constant volume|Direct expansion|Electric heat pump|
|3. PSZ-AC|Packaged rooftop air conditioner|Constant volume|Direct expansion|_Fossil fuel_ furnace|
|4. PSZ-HP|Packaged rooftop heat pump|Constant volume|Direct expansion|Electric heat pump|
|5. Packaged_VAV_ with<br>_reheat_|Packaged rooftop_VAV_ with_reheat_|_VAV_|Direct expansion|Hot-water_fossil fuel_ _boiler_|
|6. Packaged_VAV_ with<br>PFP boxes|Packaged rooftop_VAV_ with parallel<br>fan power boxes and_reheat_|_VAV_|Direct expansion|_Electric resistance_|
|7. _VAV_ with_reheat_|_VAV_ with_reheat_|_VAV_|Chilled water|Hot-water_fossil fuel_ _boiler_|
|8. _VAV_ with PFP boxes|_VAV_ with parallel fan-powered boxes<br>and_reheat_|_VAV_|Chilled water|_Electric resistance_|
|9. Heating and_ventilation_|Warm air furnace, gas fired|Constant volume|None|_Fossil fuel_ furnace|
|10.Heating and_ventilation_|Warm air furnace, electric|Constant volume|None|_Electric resistance_|
|11.SZ–_VAV_|Single-zone_VAV_|_VAV_|Chilled water|See note (b).|
|12.SZ-CV-HW|_Single-zone system_|Constant volume|Chilled water|Hot-water_fossil fuel_ _boiler_|
|13.SZ-CV-ER|_Single-zone system_|Constant volume|Chilled water|_Electric resistance_|


a. For purchased chilled water and purchased heat, see Section G3.2.1.3.
b. For Climate Zones 0 through 3A, the heating type shall be _electric resistance_ . For all other climate zones the heating type shall be hot-water fossil- _fuel_ _boiler_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 323
