---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 329
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 329

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=329]]

## Extracted Content

**Opaque**
**Elements**



|Performance Rating Method Building|Envelope Requirements for Climate Z|
|---|---|
|**Nonresidential**|**Residential**|
|**Assembly Maximum**|**Assembly Maximum**|


_Roofs_


_Walls, Above-Grade_



_Steel-framed_ U-0.124 U-0.124 U-0.352


_Wall, Below-Grade_





_Floors_



_Steel-joist_ U-0.052 U-0.052 U-0.350


_Slab-on-Grade Floors_


_Unheated_ F-0.730 F-0.730 F-0.730






















|Col1|Col2|Col3|Col4|Opaque Doors|Col6|Col7|Col8|Col9|Col10|
|---|---|---|---|---|---|---|---|---|---|
|_Swinging_|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|
|_Nonswinging_|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|
|**Fenestration**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|



Vertical Glazing, % of _Wall_

|0%<br>to 10.0%|U -1.22<br>all|SHGC -0.25<br>all|VT -0.28<br>all|U -1.22<br>all|SHGC -0.39<br>all|VT -0.43<br>all|U -1.22<br>all|SHGC -0.40<br>all|VT -0.44<br>all|
|---|---|---|---|---|---|---|---|---|---|
|10.1%<br>to 20.0%|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|20.1%<br>to 30.0%|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|30.1%<br>to 40.0%|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|



_Skylight_ All, % of _Roof_



|0%<br>to 2.0%|U -1.36<br>all|SHGC -0.36<br>all|VT -0.40<br>all|U -1.36<br>all|SHGC -0.19<br>all|VT -0.21<br>all|U -1.36<br>all|SHGC -0.55<br>all|VT -0.61<br>all|
|---|---|---|---|---|---|---|---|---|---|
|2.1%+|U_all_-1.36|_SHGCall_-0.19|_VTall_-0.21|U_all_-1.36|_SHGCall_-0.19|_VTall_-0.21|U_all_-1.36|_SHGCall_-0.55|_VTall_-0.61|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 327
