---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 336
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 336

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=336]]

## Extracted Content

|Table G3.4-9 Heated Space Criteria|Col2|
|---|---|
|**Climate Zone**|**Heating Output, Btu/h·ft2**|
|0, 1, 2|>5|
|3|>10|
|4, 5|>15|
|6,7|>20|
|8|>25|


**Table G3.5.1 Performance Rating Method Air Conditioners (efficiency ratings excluding supply fan power)**



















|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Efficiency|Test Procedure|
|---|---|---|---|---|---|
|Air conditioners,<br>air-cooled|<65,000 Btu/h|All|Single-package|3.0_COPnfcooling_|AHRI 210/240|
|Air conditioners,<br>air-cooled|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|Split-_system_ and<br>single-package|3.5_COPnfcooling_|AHRI 340/360|
|Air conditioners,<br>air-cooled|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|3.4_COPnfcooling_|3.4_COPnfcooling_|
|Air conditioners,<br>air-cooled|240,000 Btu/h and<br><760,000 Btu/h|240,000 Btu/h and<br><760,000 Btu/h|240,000 Btu/h and<br><760,000 Btu/h|3.5_COPnfcooling_|3.5_COPnfcooling_|
|Air conditioners,<br>air-cooled|760,000 Btu/h|760,000 Btu/h|760,000 Btu/h|3.6_COPnfcooling_|3.6_COPnfcooling_|


**Table G3.5.2 Performance Rating Method Electrically Operated Unitary and Applied Heat Pumps—** 
**Minimum Efficiency Requirements (efficiency ratings excluding supply fan power)**






























|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedure|
|---|---|---|---|---|---|
|Air-cooled<br>(cooling mode)|<65,000 Btu/h|All|Single package|3.0_COPnfcooling_|AHRI 210/240|
|Air-cooled<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|Split-_system_ and<br>single-package|3.4_COPnfcooling_|AHRI 340/360|
|Air-cooled<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|3.2_COPnfcooling_|3.2_COPnfcooling_|
|Air-cooled<br>(cooling mode)|240,000 Btu/h|240,000 Btu/h|240,000 Btu/h|3.1_COPnfcooling_|3.1_COPnfcooling_|
|Air-cooled<br>(heating mode)|<65,000 Btu/h<br>(cooling capacity)||Single-package|3.4_COPnfheating_|AHRI 210/240|
|Air-cooled<br>(heating mode)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)||47°F db/43°F wb<br>_outdoor air_|3.4_COPnfheating_|AHRI 340/360|
|Air-cooled<br>(heating mode)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)||17°F db/15°F wb<br>_outdoor air_|2.3_COPnfheating_|2.3_COPnfheating_|
|Air-cooled<br>(heating mode)|135,000 Btu/h<br>(cooling capacity)||47°F db/43°F wb<br>_outdoor air_|3.4_COPnfheating_|3.4_COPnfheating_|
|Air-cooled<br>(heating mode)|135,000 Btu/h<br>(cooling capacity)||17°F db/15°F wb<br>_outdoor air_|2.1_COPnfheating_|2.1_COPnfheating_|



334 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
