---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 337
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 337

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=337]]

## Extracted Content

**Table G3.5.3 Performance Rating Method Water Chilling Packages—Minimum Efficiency Requirements**







Liquid-cooled, electrically
operated, positive displacement

(rotary screw and scroll)


Liquid-cooled, electrically

operated, centrifugal















|Size Category|Subcategory or<br>Rating Condition|Minimum Efficiency|
|---|---|---|
|<150 tons|_kW_/ton|0.7903 FL<br>0.6763_IPLV_.IP|
|150 tons and<br><300 tons|150 tons and<br><300 tons|0.7178 FL<br>0.6280_IPLV_.IP|
|300 tons|300 tons|0.6395 FL<br>0.5719_IPLV_.IP|
|<150 tons|_kW_/ton|0.7034 FL<br>0.6699_IPLV_.IP|
|150 tons and<br><300 tons|150 tons and<br><300 tons|0.6337 FL<br>0.5961_IPLV_.IP|
|300 tons|300 tons|0.5766 FL<br>0.5495_IPLV_.IP|


**Table G3.5.4 Performance Rating Method Electrically Operated Packaged Terminal Air Conditioners,** 
**Packaged Terminal Heat Pumps (efficiency ratings excluding supply fan power)**







|Equipment Type|Size Category|Subcategory or<br>Rating Condition|Minimum Efficiency|Test Procedure|
|---|---|---|---|---|
|_PTAC_ (cooling mode)|All capacities|95°F db_outdoor air_|3.2_COPnfcooling_|AHRI 310/380|
|_PTHP_ (cooling mode)|All capacities|95°F db_outdoor air_|3.1_COPnfcooling_|AHRI 310/380|
|_PTHP_ (heating mode)|All capacities||3.1_COPnfheating_|AHRI 310/380|


**Table G3.5.5 Performance Rating Method Warm-Air Furnaces and Unit Heaters**












|Equipment Type|Size Category|Subcategory or Rating<br>Condition|Minimum Efficiency|Test Procedure|
|---|---|---|---|---|
|Warm-air furnace, gas-fired|<225,000 Btu/h||78%_AFUE_ or 80%_Et_|DOE 10 CFR Part 430<br>or ANSI Z21.47|
|Warm-air furnace, gas-fired|225,000 Btu/h|Maximum capacity|80%_Ec_|ANSI Z21.47|
|Warm-air unit heaters, gas-<br>fired|All capacities|Maximum capacity|80%_Ec_|ANSI Z83.8|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 335
