---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 338
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 338

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=338]]

## Extracted Content

**Table G3.5.6 Performance Rating Method Gas-Fired Boilers—Minimum Efficiency Requirements**













|Size Category|Subcategory or<br>Rating Condition|Minimum Efficiency|
|---|---|---|
|<300,000 Btu/h|Hot water|80%_AFUE_|
|300,000 Btu/h and<br>2,500,000 Btu/h|Maximum capacity|75%_Et_|
|>2,500,000 Btu/h|Hot water|80%_Ec_|


**Table G3.6 Performance Rating Method Lighting Power Densities for Building Exteriors**










|Tradable Surfaces<br>(Lighting power densities for<br>uncovered parking areas,<br>building grounds, building<br>entrances and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Uncovered Parking Areas|Col3|
|---|---|---|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Parking lots and drives|0.15 W/ft2|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|**Building Grounds**|**Building Grounds**|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Walkways less than 10 ft wide|1.0 W/linear foot|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Walkways 10 ft wide or greater|0.2 W/ft2|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Plaza areas|Plaza areas|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Special feature areas|Special feature areas|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Stairways|1.0 W/ft2|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|**Building Entrances and Exits**|**Building Entrances and Exits**|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Main entries|30 W/linear foot of_door_ width|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Other_doors_|20 W/linear foot of_door_ width|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|**Canopies and Overhangs**|**Canopies and Overhangs**|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Canopies (free standing and attached and overhangs)|1.25 W/ft2|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|**Outdoor Sales**|**Outdoor Sales**|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Open areas (including vehicle sales lots)|0.5 W/ft2|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Street frontage for vehicle sales lots in addition to open-area<br>allowance|20 W/linear foot|



336 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
