---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 343
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 343

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=343]]

## Extracted Content

**Table G3.7-2 Performance Rating Method Lighting Power Density Allowances and** 
**Occupancy Sensor Reductions Using the Space-by-Space Method** _**(Continued)**_


**Lighting Power**



**Occupancy Sensor**

**Reduction** **[b]**



**Building-Specific Space Types** **[a]**



**Density,**

**W/ft** **[2]**



Class II facility 2.38 0%


Class III facility 1.42 0%


Class IV facility 0.48 0%


Transportation Facility


Airport hanger 2.25 0%


Baggage/carousel area 1.00 10%


Airport concourse 0.60 10%


Passenger loading area 1.11 10%


Ticket counter 1.50 10%


Warehouse—Storage Area


Medium-to-bulky, palletized items 0.90 45%


Smaller, hand-carried items 1.40 45%


a. In cases where both a common _space_ type and a _building_ -specific _space_ type are listed, the _building_ -specific _space_ type shall apply.
b. For _manual_ -ON or partial-auto-ON _occupancy sensors_, the _occupancy sensor_ reduction factor shall be multiplied by 1.25.
c. For _occupancy sensors_ controlling individual workstation lighting, _occupancy sensor_ reduction factor shall be 30%.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 341
