---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 347
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 347

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=347]]

## Extracted Content

**(This appendix is not part of this standard. It is merely informative and does not contain requirements**
**necessary for conformance to the standard. It has not been processed according to the ANSI require-**
**ments for a standard and may contain material that has not been subject to public review or a consen-**
**sus process. Unresolved objectors on informative material are not offered the right to appeal at**
**ASHRAE or ANSI.)**


**INFORMATIVE APPENDIX H**
**ADDITIONAL GUIDANCE FOR VERIFICATION, TESTING, AND COMMISSIONING**

This appendix provides guidance on best practices for stand-alone _functional performance testing_ ( _FPT_ ) and
_commissioning_ processes (including _FPT_ ) that relate to Sections 4.2.5, 5.9, 6.9, 7.9, 8.9, 9.9, 10.9, 12.2(e),
and G1.2.1(e) of Standard 90.1. This appendix also contains information on the typical overall _commission-_
_ing_ process that goes beyond the requirements of Standard 90.1. It also addresses how to integrate suggested
_commissioning_ and testing activities that are specific to ANSI/ASHRAE/IES Standard 90.1 required controls, _systems_, and assemblies into the typical _commissioning_ process. The requirements for verification,
testing, and _commissioning_ in Standard 90.1 focus specifically on direct support of Standard 90.1 requirements; however, there are additional items often included in a more comprehensive _commissioning_ process
that support Standard 90.1 requirements, with these examples:


a. _Commissioning_ _building envelope_ moisture integrity is not required by Standard 90.1; however, prevent
ing moisture damage to the envelope assembly supports the goals of Standard 90.1.
b. _Commissioning_ HVAC controls to ensure comfort are not required by Standard 90.1; however, controls

that maintain comfort properly result in longer term operation of _automatic_ _energy_ _efficiency_ control elements that support the goals of Standard 90.1.
c. _Commissioning_ daylight responsive controls beyond functional testing of stepped lighting reduction for

_energy_ _efficiency_ is not required by Standard 90.1; however, designing and _commissioning_ a _continuous_
_dimming_ daylight _system_ with nondistracting operation and proper illumination levels reduces occupant
disruption or complaints and helps ensure the longevity of the savings provided by the Standard 90.1
daylight responsive control requirements.


The information in this appendix provides suggested activities that will improve the likelihood that the
_energy_ performance defined by Standard 90.1 is achieved. _Commissioning_ for full performance of the _sys-_
_tems_ installed for _energy_ _efficiency_ avoids a significant investment being lost due to occupants disabling
_energy_ _efficiency_ components due to disruption or not meeting non- _energy_ criteria. The actual _energy_ _effi-_
_ciency_ of a _building_, designed to meet or exceed the requirements of Standard 90.1, is dependent on its operational performance. Many provisions in Standard 90.1 rely on proper execution and verification in design,
_construction_, and operation for their _energy_ savings to occur, especially the proper operation of control _sys-_
_tems_ . _Commissioning_ can have a positive impact on _building_ performance and compliance with Standard
90.1 by providing additional oversight and guidance to the design and _construction_ team.


**H1. BENEFITS OF AND RESOURCES FOR BUILDING COMMISSIONING**

Common problems in _buildings_ include incorrect installation of _building_ insulation, discontinuity of air and
thermal barriers, and nonfunctioning or poorly functioning lighting, HVAC, and other control _systems_ that
either are not properly configured or perform outside of intended parameters. These problems adversely
affect _building_ _energy_ _efficiency_ and increase _building_ operating expenses. Achieving the intent of Standard
90.1 requires the _building_ ’s design, _construction_, and operation be in accordance with the standard and
includes design and _construction_ performance verification. Using the _commissioning_ process, as defined in
ASHRAE Standard 202 and Guideline 0, to verify that a new or renovated _building_ performs in accordance
with Standard 90.1 will improve the expected operational performance of the _building_ . See Informative
Appendix E for the following references to _commissioning_ standards and guidelines:


a. ANSI/ASHRAE/IES Standard 202, _Commissioning Process for Buildings and Systems_, provides a stan
dard overall approach for the _commissioning_ process.
b. ASHRAE Guideline 0, _The Commissioning Process_, provides more detailed guidelines for steps in the

_commissioning_ process.
c. ASHRAE Guideline 1.1, _HVAC&R Technical Requirements for the Commissioning Process_, provides

more detailed guidelines on the _commissioning_ technical process and functional testing of _HVAC systems_ .
d. IES DG 29, _The Commissioning Process Applied to Lighting and Control Systems_, provides more

detailed guidelines on the _commissioning_ technical process and functional testing of _lighting systems_ .
e. ASTM Standard E2947, _Standard Guide for Building Enclosure Commissioning_, provides an overall

guide for the process of testing of _building_ enclosures.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 345
