---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 349
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 349

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=349]]

## Extracted Content

**Table H-1 Verification or Commissioning Required by Building Size and Type**







|Level of Verification or<br>Commissioning Required|Buildings <10,000 ft2, Warehouse Use Buildings, or Buildings<br>Using the Simplified Approach Option for HVAC Systems in<br>Section 6.3|Other Buildings|
|---|---|---|
|Verification and_FPT_|||
|Predesign phase and design phase_commissioning_|||
|Construction phase_commissioning_|||


**Figure H-1 Coordination of verification/FPT and commissioning requirements.**


**H3. OVERVIEW OF THE COMMISSIONING PROCESS**

Table H-1 provides an overview of general requirements for verification or the _commissioning_ process
required by Section 4.2.5.

An overview of the relationship between the verification/ _FPT_ and _commissioning_ requirements is shown
in Figure H-1.


a. The core verification and _FPT_ requirements are specified by discipline in Sections 5.9.1, 6.9.1, 7.9.1,

8.9.1, 9.9.1, 10.9.1, 12.2(e), and G1.2.1(e).
b. Provisions are established in the _construction documents_ for verification and _FPT_, and _verification and_

_testing (V&T) providers_ are identified as required by Section 4.2.5.1.1.
c. The results of this verification and _FPT_ are documented as specified in Section 4.2.5.1.2.


These core V&T requirements and documentation satisfy requirements for smaller _buildings_, warehouses,
and _buildings_ using the simplified approach for _HVAC systems_, which are exempted from _commissioning_ .

In _buildings_ where _commissioning_ is required, the same verification and _FPT_ requirements apply:


a. A _commissioning_ plan is developed and completed according to Section 4.2.5.2.1.
b. The current edition of the standard does not require any additional testing for _commissioning_ beyond

what is required in the base Section 4.2.5.1 verification and _FPT_ requirements.
c. In addition, there is a _commissioning_ requirement for design review of verification of compliance with

Standard 90.1 requirements.
d. The verification and _FPT_ documentation is included in the _commissioning_ reporting required in Section

4.2.5.2.2.


Table H-2 provides an overview of activities, documentation, and responsibilities that should be included
in the _commissioning_ process as defined by Standard 202 and Guideline 0. Not all of these activities are
required by Standard 90.1, and the requirement sections are referenced in the “90.1 Section” column.


**H4. STANDARD 90.1 ITEMS TO INCLUDE IN VERIFICATION, TESTING, OR COMMISSIONING**

Table H-3 lists _systems_ and requirements included in Standard 90.1 that can benefit from a verification or
_commissioning_ process. The Standard 90.1 section number and title are included, along with a list of sug

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 347



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-349-348-0.png]]
