---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 350
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 350

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=350]]

## Extracted Content

**Table H-2 Typical Commissioning (Cx) Process Activities, Deliverables and Responsibilities** **[ a]**















































|Item|Activity|Deliverable|90.1 Section|Normally Provided by|Phase|
|---|---|---|---|---|---|
|1|Owner’s Project Requirements<br>(OPR)|OPR document|NR|Owner with assistance from design<br>and_Cx_ teams|Predesign|
|2|Basis of Design (BoD)|BoD document|NR|Design team|Design through<br>construction|
|3|_Cx_ plan|_Cx_ plan document|4.2.5.2.2|_Cx provider_ with input from<br>owner, design team, and contractor|Predesign|
|4|Contractor_Cx_ requirements|_Cx_ specifications|4.2.5.1.1,<br>4.2.5.2.1,<br>6.9.2|Design team and<br>_Cx provider_|Design|
|5|Design review, including<br>Standard 90.1 compliance review|_Cx_ design review report<br>|4.2.5.2,<br>4.2.5.2.2|_Cx_ provider|Design|
|6|Submittal review|Submittal review report b|NR|_Cx_ provider|Construction|
|7|Commission designated systems,<br>inspections,_FPT_|Installation, inspection,<br>functional test reports,<br>performance test reports b<br>|4.2.5.1,<br>4.2.5.2|Contractors,_manufacturers_, _Cx_<br>_provider,_ and_Cx provider team_|Construction|
|8|Track identified issues to<br>resolution|Issues and resolution log b|4.2.5.1,<br>4.2.5.2|_Cx provider_ and team|Construction|
|9|_Systems_ manual|_Systems_ manual review<br>|Review NR|Contractors with review by<br>_Cx provider_|Construction|
|10|Training|Training plan and reports b|NR|Contractors and_manufacturers_ <br>with review by_Cx provider_|Final|
|11|Preliminary_Cx_ report|Preliminary<br>_Cx_ report|4.2.5.2.1,<br>4.2.5.2.2|_Cx_ provider|Construction|
|12|_Cx_ activities during occupancy|Additional information<br>and updates to reports b|NR|_Cx provider_ and_building_ <br>operations|Final|
|13|Final_Cx_ report|Final_Cx_ Report|4.2.5.2.2|_Cx_ provider|Final|


a. NR = not required by Standard 90.1; _Cx_ = _commissioning._
b. Noted interim or partial deliverables are typically included in the preliminary and final _commissioning_ reports.


gested items to verify in that section. There are specific verification, _commissioning_, or testing activities
required by Standard 90.1 in Sections 4.2.5, 5.9, 6.9, 7.9, 8.9, 9.9, 10.9, 12.2(e), and G1.2.1(e). Table H-3
lists only the items in Standard 90.1 that would be beneficial to include in a _commissioning_ scope. While
these requirements cover many of the _building_ components, they are not comprehensive, and there are benefits available from additional _commissioning_ or testing. There are other items outside the scope of Standard
90.1 that would typically be included in a _commissioning_ scope that are not covered here but that may
improve the quality and reliability of the _building systems_ and assemblies.

The suggested _commissioning_ activities are intended to be included in a _commissioning_ scope based on
the _building_ owner’s perception of desired outcomes relative to the particular _building_ program and location
and based on the experience of the _commissioning provider_ . The activities are summarized in a checklist format and are related to the requirements that are described in the noted subsections of Standard 90.1. The
scope of the items to verify should include verification of compliance with Standard 90.1 requirements by
documenting each item’s applicability, inclusion, or exception. Included items should be verified for installation, proper configuration, and operation. Depending on the comprehensiveness of the _commissioning_
effort, verification for certain items may be included at the design phase, _construction_ phase, or both. Verification that the design and _construction_ meet the requirements of the chosen compliance path in Standard
90.1 could be completed using the verification and compliance forms from the _Standard 90.1 User’s Man-_
_ual_ . Table H-3 could be used as a _commissioning_ scope development checklist, and for each item the status
for the subject _building_ could be noted as follows:

NA = not applicable (Either the item is not in the proposed _building_, an exception was used, or the
item or prescriptive requirement was traded off in the performance path.)

Cx = commissioned, verified, or tested


348 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
