---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 351
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 351

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=351]]

## Extracted Content

**Table H-3 Standard 90.1 Items to Verify**











































|Subsection|Subsection Title|Standard 90.1 Items to Verify for Proper Operation or Inclusion|Status|
|---|---|---|---|
|4.2.5.2|Building Commissioning<br>Requirements|Document in sufficient detail compliance of the_building_ and its components,<br>assemblies, controls, and_systems_ with required provisions of this standard.||
|5.4.1|Insulation|Design details maintain continuity of thermal barrier.||
|5.4.3.2|Continuous Air Barrier Design<br>and Installation|Air barriers meet the following:<br>•<br>Air barrier design and installation per Section 5.4.3.2 and either<br>•<br>whole-_building_ _air leakage_ testing per Section 5.4.3.1 or<br>•<br>design and installation verification program performed in accordance<br>with Section 5.4.3.1 and Section 5.9.1.2.||
|5.8.3.1|Testing, Acceptable Materials,<br>and Assemblies|Continuous air barrier materials and assemblies comply with specific<br>_manufacturer_ requirements or are tested for leakage resistance.||
|5.8.3.2|Fenestration and Doors|_Fenestration_ and_doors_ have_manufacturer_ documentation that_air leakage_ <br>does not exceed allowable_air leakage_ rates.||
|5.5.4.2|Fenestration Area|_Fenestration_ to_wall_ ratio and_skylight_ to_roof_ ratio meet either the prescriptive<br>requirements or the_proposed design_ in the performance path, depending on the<br>compliance path used.||
|5.8.1|Insulation|Insulation material meets design specifications and is continuous.||
|5.9|Verification, Testing, and<br>Commissioning|Envelope assemblies and_fenestration_ comply with requirements._Building_<br>_envelope_ performance is tested or verified.||
|6.3.2|Criteria|HVAC_equipment_ meets_efficiency_ criteria and controls function properly.||
|6.4.1|Equipment Efficiencies,<br>Verification, and Labeling<br>Requirements|_Equipment_ selected meets the minimum_efficiency_ requirements and is<br>correctly_labeled._||
|6.4.2|Calculations|HVAC_equipment_ matches load and_pump_ head calculations.||
|6.4.3.1/<br>6.4.3.2|Zone Thermostatic Controls/<br>Set-Point Overlap Restriction|Zoning pattern and_dead band_ setting configured properly, including_VAV_ zone<br>controls. Heating and cooling_set points_ do not overlap.||
|6.4.3.3|Off-Hour Controls|Off-hour control,_automatic_ shutdown,_setback_ controls, optimum start control,<br>and zone isolation are properly configured where applicable.||
|6.4.3.4|Ventilation System Controls|Stair and shaft_automatic_ damper function, shutoff damper control, damper<br>leakage performance, ventilation fans, and enclosed parking garage control<br>_systems_ operate per code.||
|6.4.3.5|Heat-Pump Auxiliary<br>Heat Control|Heat-pump auxiliary heat control properly configured.||
|6.4.3.6|Humidifier Preheat|_Automatic_ shutoff valve with configured controls.||
|6.4.3.6|Humidification and<br>Dehumidification Control|No simultaneous humidification and dehumidification operation.||
|6.4.3.7|Freeze Protection and<br>Ice/Snow Melt|_Automatic_ shutoff based on outdoor temperature or precipitation.||
|6.4.3.8|Ventilation Controls for<br>High-Occupancy Areas|_Demand control ventilation (DCV) system_ where applicable.||
|6.4.3.10|Single-Zone VAV Control|_Single-zone systems_ have multispeed or_VAV_ control properly configured.||
|6.4.4.1|HVAC System Insulation|Insulation for ductwork,_piping_, heating panels, and radiant floor heating<br>_systems_ correct and continuous.||
|6.4.4.2|Ductwork and Plenum Leakage|Duct sealing complete, and required leakage tests performed.||


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 349
