---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 352
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 352

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=352]]

## Extracted Content

**Table H-3 Standard 90.1 Items to Verify** _**(Continued)**_































|Subsection|Subsection Title|Standard 90.1 Items to Verify for Proper Operation or Inclusion|Status|
|---|---|---|---|
|6.5.1.1|Air Economizers|_Outdoor air_ and return air damper control sequence properly configured. High-<br>limit shutoff set properly. Damper leakage and relief air appropriate. Sensor<br>accuracy and calibration.||
|6.5.1.2|Fluid Economizers|Maximum pressure drop (precooling coils, water-to-water heat exchanger).<br>Economizer control integration sequence with heating,_mechanical cooling_, <br>and inside humidity.||
|6.5.2.1|Zone Controls|Zone box minimum position and operating sequence,_deadband_, and_set points_ <br>configured properly.||
|6.5.2.2|Hydronic System Controls|Two-pipe changeover control_dead band_ and hydronic heat-pump_system_ <br>controls configured properly.||
|6.5.2.3/<br>6.5.2.4|Dehumidification/<br>Humidification|_Humidistatic controls_ configured properly if applicable.||
|6.5.2.5|Preheat Coils|Control sequence configured properly.||
|6.5.3.1|Fan System Power<br>and Efficiency|Fans are within power limits or meet_efficiency_ requirements.||
|6.5.3.2|Fan Control|Fans are equipped with variable-speed drives or multispeed control where<br>required, and control sensors and sequence are properly implemented._VAV_ <br>static pressure_set point_ is_reset._||
|6.5.3.3|Multiple-Zone VAV System<br>Ventilation Optimization<br>Control|Proper configuration of ventilation optimization controls for_VAV systems_.||
|6.5.3.4|Parallel-Flow Fan-Powered<br>VAV Air-Terminal Control|Check for proper sequence control.||
|6.5.3.5|Supply Air Temperature<br>Reset Controls|Proper operation of supply air_reset_ controls for multiple zone systems.||
|6.5.3.6|Fractional Horsepower<br>Fan Motors|For smaller fans, ECM or equivalent_efficiency_ motors have speed control.||
|6.5.4.1|Boiler Turndown|Boiler turndown capability and plant load controls for multiple_boilers_ or<br>modulating burner operation.||
|6.5.4.2|Hydronic Variable Flow<br>Systems|Hydronic systems are variable flow and equipped with_pump_ speed controls<br>where required.||
|6.5.4.3|Chiller and Boiler Isolation|Offline chillers and_boilers_ are properly isolated and_automatic_ controls<br>function as required.||
|6.5.4.4|Chilled- and Hot-Water<br>Temperature Reset Controls|Hydronic temperature_reset_ controls are configured properly where required.||
|6.5.6|Energy Recovery|Energy recovery systems implemented where required for exhaust air_energy_ <br>recovery and service hot-water heat recovery.||
|6.5.7|Exhaust Systems|Proper operation of kitchen and laboratory exhaust air systems where required<br>for demand ventilation including integration of makeup-air units with<br>performance testing at multiple flow rates.||
|6.5.8|Radiant Heating Systems|_Radiant heating system_ controls operate properly and are coordinated with<br>other zone controls.||
|6.5.10|Door Switches|_Door_ switches provide proper control integration.||
|6.5.11|Refrigeration Systems|Refrigeration control elements are properly configured.||


350 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
