---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 353
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 353

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=353]]

## Extracted Content

**Table H-3 Standard 90.1 Items to Verify** _**(Continued)**_


























|Subsection|Subsection Title|Standard 90.1 Items to Verify for Proper Operation or Inclusion|Status|
|---|---|---|---|
|6.9|Verification, Testing, and<br>Commissioning|HVAC control_systems_ receive testing for proper operation in accordance with<br>Sections 6.9 and 4.2.5. See specific items in Sections 6.4 and 6.5.||
|7.4.4|Service Water Heating<br>System Controls|Proper configuration of temperature and circulation_pump_ controls.||
|7.4.5.3|Time Switches|Proper configuration of_pool_ heater and_pump_ controls.||
|8.4.2|Automatic Receptacle Control|Proper control integration of required receptacle and labeling of controlled<br>receptacles.||
|8.4.3|Electrical Energy Monitoring|Proper assignment of electrical loads for required end-use monitoring.||
|9.4.1.1|Interior Lighting Control|Proper operation of lighting controls, including local control, bilevel control.||
|9.4.1.2|Parking Garage Lighting<br>Control|Proper operation of parking lot lighting controls, including_occupancy sensor_, <br>time switch, and daylighting control.||
|9.4.1.3|Special Applications|Proper operation of lighting controls, including separate control of display,<br>accent, display case, hotel guest room, nonvisual, and demonstration lighting.||
|9.4.1.4|Exterior Lighting Control|Proper operation of exterior lighting controls, including parking area proximity<br>sensors, time switch, and photocell or astronomical time control.||
|9.9.1|Verification and Testing|Required functional testing is completed for occupant sensors,_automatic_ time<br>switches, and daylight responsive control. Include control items in Sections<br>9.4.1.1 through 9.4.1.4.||
|10.4.2|Service Water Pressure<br>Booster Systems|Required functional testing is completed for service water pressure booster<br>system controls.||
|10.4.5|Air Curtains|Functional testing and adjustment per the_manufacturer’s_ installation<br>requirements||
|11.5.1|Energy Credits Required|Adequate_energy_ credits are included in the project to meet the requirements of<br>the_building_ type and climate zone.||
|11.5.2|Energy Credits Achieved|If applicable, test or commission any items in the proposed_building_ not<br>already covered in Sections 5 through 10 required to achieve the_energy_ <br>_efficiency_ to meet the_energy_ credits required for the_building_ type and climate<br>zone.||
|12.2(d), and<br>G1.2.1(c)|(Energy cost budget and<br>performance paths)|If applicable, test or commission any items in the proposed_building_ not<br>already covered in Sections 5 through 10 required to achieve the_energy_ <br>_efficiency_ to meet the chosen performance path.||



_Commissioning_ processes and the chosen items to verify can vary based on many factors. Selection of
items to verify will be based on the specific project requirements, specific _systems_, _building_ configuration,
and climate zone. Some items may not apply at all in particular _buildings_ . If the Energy Cost Budget Method
or _Performance Rating Method_ is used for compliance, the items to verify include any additional _efficiency_
features of the proposed _building_ design that are required for the _building_ to comply using the selected performance path. The list in Table H-3 includes both mandatory items and prescriptive items. The prescriptive
items may be adjusted or traded off in one of the performance paths.


**H5. COMMISSIONING DOCUMENTATION**


The _commissioning_ process typically results in the deliverables included in this section. There may also be
interim partial deliverables (as noted in Table H-2) or online issue tracking systems. Standard 90.1 does not
require all of these documents; however, they are all part of a complete _commissioning_ process. Where Standard 90.1 has specific requirements, references to the relevant Standard 90.1 sections are included. A document not required by Standard 90.1 is flagged “NR by 90.1.” This section provides background on the
general content of these documents, with information about how they support the goals of Standard 90.1.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 351
