---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 354
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 354

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=354]]

## Extracted Content

Detailed information about the recommended contents of each of these documents can be found in
ASHRAE Guideline 0 and other _commissioning_ resources.

**H5.1 Owner’s Project Requirements (OPR) (NR by 90.1).** The Owner’s Project Requirements (OPR) is a
document developed by the owner with assistance from the design and _commissioning_ teams that details the
requirements of a project and the expectations for how it will be used and operated. The OPR should include
project goals, measurable performance criteria, cost considerations, benchmarks, success criteria, and supporting information. The term “project intent” or “design intent” is used by some owners for their _commis-_
_sioning_ process OPR. The OPR supports the _energy_ _efficiency_ goals of Standard 90.1 by clarifying _energy_
_efficiency_ goals for the _building_ from the owner’s perspective. These goals can be referenced when defending against value engineering efforts that may eliminate _efficiency_ measures without considering long-term
_building_ life-cycle cost.

**H5.2 Basis of Design (BoD) (NR by 90.1).** The Basis of Design (BoD) is a document developed by the
design team that records the concepts, calculations, decisions, and product selections used to meet the OPR
and to satisfy applicable regulatory requirements, standards, and guidelines. The document should include
both narrative descriptions and lists of individual items that support the design process. The BoD supports
the _energy_ _efficiency_ goals of Standard 90.1 by clarifying the criteria on which the _building_ _system_ design is
based, so that full-load and part-load _energy_ _efficiency_ goals are met. In cases where a BoD is not separately
developed, it can be inferred from the preliminary _construction documents_ for purposes of developing a
_commissioning_ plan.

**H5.3 Commissioning Plan (See Section 4.2.5.2.2).** The _commissioning_ plan is a document developed by a
_commissioning provider_ that supports the _energy_ _efficiency_ goals of Standard 90.1 by clarifying the _commis-_
_sioning_ activities throughout the design and _construction_ process and how they are integrated into design
team and contractor activities. The _commissioning_ plan is also useful in providing the _building official_ with
assurance that required _commissioning_ activities will be performed.

**H5.4 Contractor Commissioning Requirements (See Sections 4.2.5.1.1, 4.2.5.2.1, and 6.9.2).** The _com-_
_missioning provider_ works with the design team to ensure that contractor requirements for involvement in
the _commissioning_ process are included in the _construction documents_ . The contractor _commissioning_
requirements support the _energy_ _efficiency_ goals of Standard 90.1 by ensuring that the contractor supports
and allows for the _commissioning_ activities within the _construction_ process.

**H5.5 Commissioning Design Review Report and Standard 90.1 Compliance Review (See Sections**
**4.2.5.2 and 4.2.5.2.2).** The _commissioning provider_ provides a design review ( _commissioning_ design review
report) to the owner and design teams to report compliance with the OPR and BoD. The review includes
verification that the design meets the requirements of the chosen path in Standard 90.1, which could be
completed using the verification forms from the _Standard 90.1 User’s Manual_ . This _commissioning_ design
review is not intended to replace a design peer review or a code or regulatory review. The design review
supports the _energy_ _efficiency_ goals of Standard 90.1 by verifying that the design substantially meets the
requirements of Standard 90.1. If areas of the design are found to not meet the requirements, the design can
be changed at a lower cost before _construction_ begins, avoiding costly change orders during _construction_ .

**H5.6 Record Documents (See Sections 4.2.2.1, 6.7.3.1, 8.7.3.1, 9.7.3.1).** Record documents are provided
to the owner upon project completion. The _record documents_ should be accessible to the _building_ operations
and maintenance personnel. The _record documents_ should be included in or referenced by the _systems_ manual. The _record documents_ support the _energy_ _efficiency_ goals of Standard 90.1 by providing information on
the design and _system_ criteria so that the operating staff or designers for renovations or upgrades to the
_building_ in the future can maintain the specified _system_ _efficiency_ .

**H5.7 Systems Manual (See Sections 4.2.2.3, 6.7.3.2, 8.7.3.2, 9.7.3.2).** A _systems_ manual supports the
_energy_ _efficiency_ goals of Standard 90.1 by providing information on _system_ maintenance and operation so
that the operating staff can maintain the specified _system_ _efficiency_ . Including review of the _systems_ manual
in the _commissioning_ process will improve the quality of the manuals and make sure that relevant information to the specific _building_ _systems_ operation is included rather than just generic product information. A
_systems_ manual should be provided before _building_ operations training for use in the training process. The
owner should make the _systems_ manual accessible to the _building_ operations and maintenance personnel
throughout the life of the _building_ and ensure that updates are made as the _building_ _systems_ change.

**H5.8 Preliminary Commissioning Report (See Section 4.2.5.2.2).** A preliminary _commissioning_ report is
provided by the _commissioning provider_ and includes the results of the _commissioning_ activities up to the
time of occupancy. The results of _FPT_ and other verification is included. The preliminary _commissioning_
report supports the _energy_ _efficiency_ goals of Standard 90.1 by identifying that control sequences related to


352 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
