---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 356
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 356

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=356]]

## Extracted Content

**(This appendix is not part of this standard. It is merely informative and does not contain requirements**
**necessary for conformance to the standard. It has not been processed according to the ANSI require-**
**ments for a standard and may contain material that has not been subject to public review or a consen-**
**sus process. Unresolved objectors on informative material are not offered the right to appeal at**
**ASHRAE or ANSI.)**


**INFORMATIVE APPENDIX I**
**USING OTHER METRICS IN CONJUNCTION WITH** 
**APPENDIX G PERFORMANCE RATING METHOD** 
**WHEN APPROVED BY THE RATING AUTHORITY**


**I1. GENERAL**


This informative appendix describes changes to Section 3, Section 4, and Normative Appendix G for using
metrics other than _energy_ cost—including _site_ _energy_, source _energy_, and carbon emissions—that may be
adopted by the _rating authority_ for the Normative Appendix G _Performance Rating Method_ . It also provides
methodology for determining _building_ performance factors (BPFs) that should be used in conjunction with
custom _energy_ conversion factors other than the national average defaults in Table I5-1.


**I2. CHANGES TO SECTION 3**


Replace references to “annual energy cost” with the reference to the selected metric in the definitions of
_baseline building performance_ and _proposed building performance_ .


**I3. CHANGES TO SECTION 4**


a. Replace all references to “ _energy_ cost” in Section 4.2.1.1 with “ _site_ _energy_,” “source _energy_,” or “carbon

emissions,” as appropriate, throughout.
b. Replace all references to “Performance Cost Index” in Section 4.2.1.1 with “Performance Index (Site

Energy),” “Performance Index (Source Energy),” or “Performance Index (Carbon Emissions),” as appropriate throughout.
c. For _site_ _energy_, replace Table 4.2.1.1 with Table I3-1.
d. For carbon emissions, replace Table 4.2.1.1 with Table I3-2.
e. For source _energy_, replace Table 4.2.1.1 with Table I3-3.


**I4. CHANGES TO NORMATIVE APPENDIX G**


a. Replace references to “ _energy_ cost” with references to “ _site_ _energy_,” “source _energy_,” or “carbon emis
sions” as appropriate in Sections G1.2.2, G1.3.2, G2.1, G2.4.2, and G2.5 section headings.
b. Remove the first sentence and informative note in Section G2.4.2, and replace it with the conversion fac
tors from Table I4-1 for the selected metric.
c. Add an exception to Section G2.4.2 to allow using alternative conversion factors as appropriate for

_building_ location and as approved by the _adopting authority_ .


**I5. METHODOLOGY FOR BPF ADJUSTMENT** 
**TO ACCOUNT FOR LOCALIZED CONVERSION FACTORS**


The BPF values in Table 4.2.1.1, based on _energy_ cost, and the values in Tables I3-1, I3-2, and I3-3, are
based on the coefficients in Tables I5-2 through I5-4 and the electricity and _fossil fuel_ conversion factors in
Table I5-1. The values in Table I5-1 represent U.S. national average values. The U.S. national conversion
factors may not be appropriate for all locations, and some jurisdictions may want to adopt custom conversion factors other than those shown in Table I5-1. When _energy_ conversion factors other than those specified
in Table I5-1 are used, the BPFs should also be updated in accordance with Equation I-1.


BPF _i,j_ = (EC + _Ai,j_ × GC)/( _Bi,j_ × EC + _Ci,j_ × GC) (I-1)


_Ai,j_, _Bi,j_, _Ci,j_ = coefficients from Tables I5-2, I5-3, and I5-4 for _building_ area type _i_ and climate zone _j_

EC = custom electricity conversion factor expressed using the units shown in Table I5-1 for the
selected metric


GC = custom natural gas conversion factor expressed using the units shown in Table I5-1 for the
selected metric


354 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
