---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 360
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 360

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=360]]

## Extracted Content

PRE = PBP _nre_    - PBP _pre_


**Replace values in Table 4.2.1.1 with the values from Table I3-1 (deleted values not shown):**


**Table 4.2.1.1 Building Performance Factors (BPF), Site Energy**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-360-359-3.png]]



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-360-359-1.png]]



|Building Area Type|Climate Zone|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Area Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Multifamily|0.72|0.71|0.75|0.73|0.76|0.76|0.77|0.75|0.70|0.61|0.71|0.64|0.56|0.63|0.63|0.54|0.57|0.54|0.56|
|Healthcare/hospital|0.67|0.66|0.68|0.65|0.65|0.61|0.62|0.64|0.63|0.62|0.63|0.61|0.65|0.63|0.68|0.64|0.68|0.69|0.71|
|Hotel/motel|0.69|0.69|0.72|0.68|0.69|0.68|0.69|0.70|0.71|0.65|0.69|0.68|0.63|0.66|0.67|0.60|0.64|0.59|0.58|
|Office|0.54|0.54|0.53|0.52|0.52|0.52|0.50|0.54|0.47|0.47|0.52|0.48|0.49|0.52|0.49|0.48|0.50|0.43|0.46|
|Restaurant|0.64|0.61|0.60|0.59|0.60|0.57|0.61|0.62|0.61|0.66|0.65|0.66|0.69|0.69|0.68|0.71|0.71|0.72|0.74|
|Retail|0.51|0.49|0.48|0.48|0.44|0.43|0.43|0.44|0.44|0.47|0.45|0.50|0.52|0.47|0.52|0.52|0.50|0.48|0.49|
|School|0.52|0.57|0.57|0.56|0.52|0.53|0.53|0.52|0.55|0.42|0.49|0.53|0.44|0.50|0.51|0.43|0.42|0.42|0.44|
|Warehouse|0.26|0.26|0.22|0.25|0.21|0.22|0.25|0.21|0.18|0.38|0.27|0.31|0.46|0.37|0.31|0.49|0.42|0.43|0.47|
|All others|0.63|0.62|0.65|0.61|0.56|0.53|0.55|0.55|0.59|0.55|0.55|0.58|0.57|0.57|0.61|0.57|0.57|0.56|0.58|


**Modify Section G1.2.2 as follows:**


**Modify Section G1.3.2(a) and G1.3.2(p) as follows:**


[ . . . ]


The following documentation shall be submitted to the _rating authority_ :


358 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
