---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 361
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 361

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=361]]

## Extracted Content

[ . . . ]


**Modify Section G2.4.2 as follows:**


**Table G2.1 Units of Fuel to Site Energy Conversion Factors**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-361-360-2.png]]





|Building Project Energy Source|Units|Site Energy,<br>Btu/unit|
|---|---|---|
|Electricity|kWh|3412|
|Natural gas|therm|100,000|
|Propane|therm|100,000|
|Distillate fuel oil|gal|137,600|


**Modify Section G2.5(e) as follows:**


[ . . . ]


e. The Performance ~~Cost~~ Index calculated with and without the exceptional calculation method.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 359



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-361-360-3.png]]
