---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 374
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 374

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=374]]

## Extracted Content

**(This is a normative appendix and is part of this standard.)**


**NORMATIVE APPENDIX L**
**MECHANICAL SYSTEM PERFORMANCE RATING METHOD**


**L1. GENERAL**


**L1.1 Scope.** This appendix offers an alternative path of compliance for _HVAC_ _systems_ in accordance with
Section 6.6.2. This appendix establishes the requirements for _HVAC_ _systems_ that use the Mechanical System
Performance Rating Method and requirements for calculating _TSPRp_ and _TSPRr_ to demonstrate compliance
in accordance with Section 6.6.2.2. Not all _HVAC_ _systems_ are allowed to use the Mechanical System Performance Rating Method as described in Section L1.1.1.

**L1.1.1 Allowable HVAC Systems.** _HVAC_ _systems_ are allowed to use the Mechanical System Performance Rating Method if they comply with all the following criteria:


a. The _HVAC_ _system_ type is included in Table L.1.1.1.
b. The _HVAC_ _system_ serves a _building_ use type included in Section L1.1.1.1.
c. The _HVAC_ _system_ is not excluded by Section L1.1.1.2.
d. The _HVAC_ _system_ is powered by grid-delivered electricity, renewable electricity, natural gas, propane,

renewable thermal _energy_, or distillate _fuel_ oil.


_**Informative Notes:**_

1. The intention of the scope is to allow most of the _building_ to use the _TSPR_ path and have portions
of the _buildings_ that cannot use the _TSPR_ path use either the prescriptive path or the _Computer_
_Room_ _System_ Path.
2. The allowed _system_ types may not be supported by all _simulation program_ versions. The _simula-_
_tion program_ is required to support the reference _systems_ for the _building_ types modeled, and the
proposed _system_ type(s) must be supported by the _simulation program_ .


**L1.1.1.1 Allowable Building Use Types.** _HVAC_ _systems_ that serve the following _building_ use types are
allowed to use the Mechanical System Performance Rating Method:

a. Large office ( _gross conditioned floor area_ >150,000 ft [2] or >5 _stories_ )
b. Medium office ( _gross conditioned floor area_ 5000 to 150,000 ft [2] and ≤5 _stories_ )
c. Small office ( _gross conditioned floor area_ ≤5000 ft [2] and ≤5 _stories_ )
d. Retail
e. Multifamily (including dormitory)
f. Hotel (including motel)
g. School (including education and university)
h. Other _building_ use types that are <1000 ft [2] and <10% of the _building_ conditioned floor area unless spe
cifically excluded by Section L1.1.1.2(a)


_**Informative Note:**_ Item (h) allows for a small sandwich or coffee counter service area but not a restaurant in an office _building_ lobby or bookstore, for example.

**L1.1.1.2 Excluded HVAC Systems.** The following _HVAC_ _systems_ are excluded from using the Mechanical System Performance Rating Method:


a. _HVAC_ _systems_ serving one of the following excluded _building_ areas:

1. Data centers and _computer rooms_ with _equipment_ power density exceeding 20 W/ft [2] of conditioned
floor area and exceeding 10 _kW_ of _equipment_ load
2. Laboratories with fume hoods
3. Locker rooms with more than four showers
4. Cafeterias and dining rooms
5. Restaurants and commercial kitchens with total cooking capacity greater than 100,000 Btu/h (does
not include break rooms)
6. Natatoriums or rooms with saunas
7. Areas of _buildings_ with commercial refrigeration _equipment_ exceeding 100 _kW_ of power input
b. _HVAC systems_ that are not replaced in their entirety as part of an _alteration_ and are not serving initial

build-out _construction_


372 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
