---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 375
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 375

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=375]]

## Extracted Content

|Table L.1.1.1 Method|Proposed Building HVAC Systems Allowed to Use the Mechanical System Performance Rating|
|---|---|
|**System No.**|**System Name**|
|1|_Packaged terminal air conditioner_(with electric or hydronic heat)|
|2|_Packaged terminal heat pump_|
|3|Packaged single-zone furnacea and/or air-cooled air conditioner (includes split systems b)|
|4|Packaged single-zone heat pump (air-to-air only) (includes split systems b and electric or gas<br>supplemental heat)|
|5|_VRF system_ (air source)|
|6|Four-pipe fan coil|
|7|Water-source heat pump (water loop), water-source_VRF system_, or water-source air conditioner|
|8|Ground-source heat pump|
|9|Packaged_VAV system_ (DX cooling) a|
|10|_VAV system_ (hydronic cooling) a|
|11|_VAV system_ with fan-powered_terminal_ units|
|12|DOAS (in conjunction with_systems_ 1 through 8)|


a. _Reheat_ or primary heat may be electric, hydronic, or gas furnace.
b. Condensing units with DX air handlers are modeled as package furnace with air conditioners or heat pumps.
_**Informative Note:**_ See Section 3.3 for a full list of terms used in this table.


c. _HVAC_ _systems_ serving _portions_ of the _building_ that are also served in parallel by other _HVAC_ _systems_ not

allowed to use the Mechanical System Performance Rating Method
d. _HVAC_ _systems_ using any of the following:

1. District heating or cooling
2. Small-duct high-velocity air-cooled, _space_ -constrained air-cooled, _single-package vertical air condi-_
_tioner_, _single-package vertical heat pump_
3. Double-duct air conditioner or double-duct heat pump as defined in 10CFR part 431, Subpart F
4. _Packaged terminal air conditioners_ and _packaged terminal heat pumps_ that have cooling capacity
greater than 12,000 Btu/h
5. _Systems_ with a common heating source serving both HVAC and _service water heating_ _equipment_
6. _HVAC systems_ that provide recovered heat for _service water heating_

**Exceptions to L1.1.1.2(a) and (c):**

1. Multiple-zone _HVAC_ _systems_ in Table L.1.1.1, including dedicated _outdoor air_ _systems_ (DOAS),
where 80% or more of _system_ supply air serves allowed _building_ use types in accordance with Section L1.1.1.1 and 20% or less of _system_ supply air serves excluded areas in Items (a) or (c).
2. Central chiller or _boiler_ plants where 80% or more of capacity serves allowed _building_ use types
in accordance with Section L1.1.1.1 and 20% or less of capacity serves excluded areas in items
(a) or (c).


**L2. MECHANICAL SYSTEM PERFORMANCE RATING METHOD**


**L2.1 Compliance**

**L2.1.1 Mandatory Requirements.** All _HVAC_ _systems_ in the proposed _building_ design shall comply with
the requirements in Section 6.2.1.

_**Informative Note:**_ _Buildings_ using the Mechanical System Performance Rating Method are required to
meet all mandatory provisions in Section 6.4 in accordance with Section 6.2.1. For example, while _demand_
_control ventilation_ ( _DCV_ ) controlled area in the proposed _building_ is one of the user entries in the _simulation_
_program_, the minimum entry needs to meet the floor area where _DCV_ is required in accordance with Section
6.4.3.8. The intent of this entry is to give credit for _DCV_ control in more area than required, but not to allow
_DCV_ that is a mandatory requirement to be traded off with other _efficiency_ improvements.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 373
