---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 376
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 376

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=376]]

## Extracted Content

**L2.1.2 Mechanical System Performance Rating Method Requirements.** All _HVAC_ _systems_ using the
Mechanical System Performance Rating Method shall demonstrate compliance using _TSPRp_ and _TSPRr_ in
accordance with Section 6.6.2 and the following requirements:


a. _TSPRp_ and _TSPRr_ shall be calculated in accordance with Section L2.1.5, “Calculating _TSPR,_ ” and the

requirements of Sections L1, L3, L4, and L5.
b. _Alterations_ that include replacement of the entire _HVAC_ _system_ shall be modeled as a new _building_ .
c. _HVAC_ _systems_ shall comply with Section L2.1.4 “Partial Prescriptive Requirements.”
d. Initial build-out _construction_ shall be modeled in accordance with Section L2.1.3, “Core and Shell/Initial

Build-Out Construction Analysis.”
e. Compliance documentation and supplemental information shall be submitted in accordance with Sec
tions 4.2.2 and L2.1.6 “ _TSPR_ Submittals.”


**L2.1.3 Core and Shell/Initial Build-Out Construction Analysis.** Where the _building_ permit applies to
only a portion of the _HVAC_ _system_ in a _building_, and the remaining components will be designed under a
future _building_ permit or were previously installed, the future or previously installed components shall be
modeled as follows:


a. Where the _HVAC zones_ that do not include _HVAC_ _systems_ in the current permit will be or are served by

independent _systems_, the block (see Section L2.2.1) including those zones shall not be included in the
model.
b. Where the _HVAC zones_ that do not include complete _HVAC_ _systems_ in the permit are intended to receive

HVAC services from _systems_ in the permit, their proposed zonal _systems_ shall be modeled with _equip-_
_ment_ that meets but does not exceed the requirements of Sections 6.4 and 6.5.
c. Where the zone _equipment_ in the permit receives HVAC services from previously installed _systems_ that

are not in the permit, the previously installed _systems_ shall be modeled with _equipment_ matching the certified value of what is installed or _equipment_ that meets the requirements of Sections 6.4 and 6.5, whichever has the more efficient _energy_ use.
d. Where the central plant heating and cooling _equipment_ is completely replaced and _HVAC zones_ with

_existing_ _systems_ receive HVAC services from _systems_ in the permit, their proposed zonal _systems_ shall be
modeled with _equipment_ that meets but does not exceed the requirements of Sections 6.4 and 6.5.
_**Informative Notes:**_

1. Examples of _HVAC_ _systems_ that are intended to receive HVAC services from _systems_ in the permit include future zonal water source heat pumps that will receive loop water that is heated by a
_boiler_ or is cooled by a cooling tower included in the permit, any _system_ that will receive outdoor
_ventilation_ air from a DOAS included in the permit, and future zone _terminal_ units that will be
connected to a central _VAV_ _system_ included in the permit.
2. An initial build-out with heating coils served from a previously installed _system_ with a high_efficiency_ condensing _boiler_ would use the installed _efficiency_ if it exceeded the current
requirements. If the installed _boiler_ had a lower _efficiency_ than the current requirements, the
current requirement would be used.
3. A partial central plant upgrade (e.g., chiller but not _boiler_ replacement) cannot use this method.

**L2.1.4 Partial Prescriptive Requirements.** _HVAC_ _systems_ using the HVAC _Performance Rating Method_
shall meet relevant prescriptive requirements in Section 6.5 as follows:


a. _Air economizers_ shall meet the requirements of Sections 6.5.1.1.5 and 6.5.1.1.6.
b. Steam humidifiers shall meet requirements of Section 6.5.2.4.
c. _Variable-air-volume_ _systems_ shall meet requirements of Sections 6.5.3.2.2, 6.5.3.2.3, and 6.5.3.3.
d. Hydronic _systems_ shall meet the requirements of Section 6.5.4.2.
e. Plants with multiple chillers or _boiler_ s shall meet the requirements of Section 6.5.4.3.
f. Chilled-water and heating-water supply temperature _reset_ shall meet the requirements of Section 6.5.4.4
without exception.
g. Hydronic (water loop) heat pumps and water-cooled _unitary air conditioners_ shall meet the requirements

of Section 6.5.4.5.
h. Cooling-tower turndown shall meet the requirements of Section 6.5.5.4.
i. Heating of unenclosed _spaces_ shall meet the requirements of Section 6.5.8.1.
j. Hot-gas bypass shall meet the requirements of Section 6.5.9.
k. _Systems_ shall meet the _door_ switch control requirements of Section 6.5.10.
l. Refrigeration _systems_ shall meet the requirements of Section 6.5.11.


374 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
