---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 377
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 377

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=377]]

## Extracted Content

**L2.1.5 Calculating TSPR.** _TSPRp_ shall be calculated according to Equation L-1:



_TSPRr_



= -------------------------------Loads _r_
HVACinput _p_



(L-1)



where

Loads _r_ = sum of the annual heating and cooling loads for the _TSPR reference building design_ met by
the _building_ _HVAC_ _system_, thousand Btu.

HVACinput _p_ = sum of the annual HVAC _energy_ input for heating, cooling, fans, _energy_ recovery, _pumps_,
and heat rejection for the _proposed design_ . The HVAC _energy_ input units shall be in
accordance with Section L5.

_TSPRr_ shall be calculated according to Equation L-2:



_TSPRr_



= -----------------------------Loads _r_ **-**
HVACinput _r_



(L-2)



where

Loads _r_ = sum of the annual heating and cooling loads for the _TSPR reference building design_ met by
the _building_ _HVAC_ _system_, thousand Btu.

HVACinput _r_ = sum of the annual HVAC _energy_ input for heating, cooling, fans, _energy_ recovery, _pumps_,
and heat rejection for the _TSPR reference building design._ The HVAC _energy_ input units
shall be in accordance with Section L5.


_**Informative Note:**_ The annual HVAC _energy_ uses calculated using the Mechanical System Performance
Rating Method are not predictions of whole- _building_ _energy_ consumption for an actual proposed _building_
after _construction_ . Actual experience will differ from these calculations due to variations such as occupancy,
_building_ operation and maintenance, weather, _energy_ use of _systems_ and _building_ areas not covered by this
procedure, changes in _energy_ prices between design of the _building_ and occupancy, and the precision of the
calculation tool.

**L2.1.6 TSPR Submittals.** Where _TSPRp_ and _TSPRr_ are used to demonstrate compliance in accordance
with Section 6.6.2, documentation shall be provided to the _building official_ including the following:


a. A compliance report, as outlined in Section L3.4, generated by the _simulation program._
b. A mapping of the actual _building_ HVAC component characteristics and those simulated in the _proposed_

_design_ showing how individual pieces of HVAC _equipment_ identified above have been combined into
average inputs as required by the _simulation program_, including (but not limited to) the following:
1. Fans
2. Hydronic _pumps_
3. Air handlers
4. Packaged cooling _equipment_
5. Furnaces
6. Heat pumps
7. _Boiler_ s
8. Chillers
9. Heat-rejection _equipment_ (open- and closed-circuit cooling towers; dry coolers)
10. _Electric resistance_ coils
11. Condensing units
12. Motors for fans and _pumps_
13. _Energy_ recovery devices
c. For each piece of _equipment_ identified in item (b), include the following along with the units specified in

Table L2.2.3 as applicable:
1. _Equipment_ name or tag consistent with that found on the design documents
2. Rated _Efficiency_ level, full-load _efficiency_ as rated in Section 6.8
3. Rated capacity
4. Where not provided by the _simulation program_ report in item (a), documentation of the calculation of
any weighted _equipment_ _efficiencies_ input into the program.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 375
