---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 378
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 378

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=378]]

## Extracted Content

5. Electrical input power for fans and _pumps_ (before any speed or frequency _control device_ ) at design
condition and calculation of input value (W/cfm or W/gpm)
d. A floor plan of the _building_ identifying how portions of the _building_ are assigned to the simulated blocks

(See Section L2.2.1) and which areas of the _building_ are served by _HVAC_ _systems_ required to meet the
requirements of Section 6.5 or Section 6.6.1.


_**Informative Note:**_ The items listed under items (b) and (c) may either be included in the report generated by the _simulation program_ or submitted separately. The compliance report required by Section L3.4
includes the composite _systems_ entered into the program for the blocks. These may differ from actual _sys-_
_tems_ and may be based on capacity _efficiency_ weighting per Section L2.2.3.1. The _simulation program_ may
allow input of individual actual _systems_ and perform the weighting, or it may require the user to perform that
weighting separately and input the weighted _efficiencies_ . In the second case, the weighted _efficiency_ calculation would be included under item (c) here.


**L2.2 Proposed Building Information Required.** The simulation of _HVAC_ _systems_ and the _HVAC zones_
they serve shall be modeled based on _building_ information required by this section.

**L2.2.1 Simplified Block Approach.** The geometry of _buildings_ shall be configured using one or more
simplified geometric simulation _building_ blocks, referred to as “blocks” in this appendix. Each block contains one or multiple _thermal blocks_ . A more complex zoning of the _building_ shall be allowed where all thermal _zones_ in the reference and proposed model are the same and rules related to block geometry and _HVAC_
_system_ assignment to blocks are met with appropriate assignment to thermal _zones_ .

**L2.2.1.1 Block Geometry.** Each block shall define attributes including block dimensions, number of
_stories_, floor-to-floor height, and floor-to-ceiling height. The _simulation program_ is permitted to allow the
use of simplified shapes (such as rectangle, L-shape, H-shape, U-shape, or T-shape) to represent blocks.
Where actual _building_ shape does not match these predefined shapes, simplifications are permitted providing the following requirements are met:


a. The _gross conditioned floor area_ and volume of each block shall match the actual _proposed design_ within

10%.
b. The area of each _exterior building envelope_ component from Tables 5.5-0 through 5.5-8 is accounted for

within 10% of the actual _proposed design_ .
c. The area of vertical _fenestration_ and _skylights_ is accounted for within 10% of the actual _proposed design_ .
d. The _orientation_ of each component in items (b) and (c) is accounted for within 45 degrees of the actual

_proposed design_ .


The user shall create multiple blocks _,_ if necessary, to meet these requirements.

**L2.2.1.2 Number of Blocks.** One or more blocks shall be created per _building_ based on the following
restrictions:


a. Each block shall have only one _building_ use type. At least one single block shall be created for each

unique use type, including where one _HVAC_ _system_ serves two different use types.
b. Each block shall be served by only one type of primary or zonal _HVAC_ _system_ . A DOAS _system_ shall be

permitted to serve blocks served by other _systems_ . A single block shall be created for each unique primary or zonal _HVAC_ _system_ type and _building_ use type combination. Multiple HVAC units of the same
type are permitted to be represented in one block in accordance with Section L2.2.3.1.
c. Each block shall have a single definition of floor-to-floor or floor-to-ceiling heights. Where _story_ heights

differ by more than 2 ft, unique blocks shall be created for the _stories_ with varying heights.
d. Each block can include either above- _grade_ or below- _grade_ exterior _stories_ . For _buildings_ with both

above- _grade_ and below- _grade_ _stories_, separate blocks shall be created for each. For _buildings_ with _sto-_
_ries_ partially above _grade_ and partially below _grade_, if the total _wall_ area of the story in consideration is
greater than or equal to 50% above _grade_, it shall be simulated as a completely above- _grade_ block; otherwise, it shall be simulated as a below- _grade_ block.
e. In order to combine multiple _stories_ into a single block, each _wall_ on a facade of a block shall have sim
ilar _vertical fenestration area_ . The product of the _proposed design_ _U-factor_ times the area of vertical _fen-_
_estration_ (UA _VerFen_ ) on each facade of a given _story_ cannot differ by more than 15% of the average
UA _VerFen_ for that facade in each block. The product of the _proposed design_ _solar heat gain coefficient_
( _SHGC_ ) times the area of vertical _fenestration_ ( _SHGCAVerFen_ ) on each facade of a given _story_ cannot differ by more than 15% of the average _SHGCAVerFen_ for that facade in each block. If these conditions are
not met, additional blocks shall be created consisting of _stories_ with similar _fenestration_ .


376 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
