---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 387
extraction_method: text
page_classification: mixed
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 387

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=387]]

## Extracted Content

**Table L4.2.3-2 DCV Outdoor Air Reduction Curve Coefficients**







|Equation Term|DCV OA Reduction (y) as a Function of DCV Effective Controlled Floor Area (x)|Col3|Col4|Col5|
|---|---|---|---|---|
|**Equation Term**|**Office**|**School**|**Hotel, Motel, Multifamily, Dormitory**|**Retail**|
|_b_|0|0|0|0|
|_x_|0.4053|0.2676|0.5882|0.4623|
|_x_2|–0.8489|0.7753|–1.0712|–0.848|
|_x_3|1.0092|–1.5165|1.3565|1.1925|
|_x_4|–0.4168|0.7136|–0.6379|–0.5895|


**Figure L4.2.3-2 DCV OA reduction as a function of controlled floor area.**


e. Part-load variable-speed fan and _pump_ power shall be calculated using a cubic function with coefficients

as shown in Table L4.2.3-1. The independent variable shall be the fraction of design water flow rate for
_pumps_ and the fraction of design airflow rate for fans as shown in Figure L4.2.3-1.
f. _Demand control ventilation_ shall be modeled using a simplified approach that adjusts the design outdoor
supply airflow rate based on the area of the _building_ that is covered by _DCV_ with coefficients as shown
in Table L4.2.3-2. The input shall accommodate two types of _DCV_ :
1. Variable control based on people sensor response (CO2 sensor or other)
2. ON/OFF occupied standby control that closes the _VAV_ box primary air damper or shuts off _outdoor air_
when the zone is completely unoccupied based on an _occupancy sensor_ (See Section 6.5.3.8.)
_**(Informative Note:**_ Due to lower probability occurrence, the ON/OFF controls are given 1/3 the reduction of the CO2 sensor _DCV_ . The _outdoor air_ reduction factor shall be based on a smaller area of control
being applied to higher density _spaces_ first, adjusted for _building_ type, with _outdoor air_ reduction factors
and an application formula as shown.)

For office, school, and retail:

_DCV_ Effective Controlled Floor Area =
Area _VarDCV_ + 1/3 × Area _ON-OFF_ AND Area _ON-OFF_ < 1 – Area _VarDCV_
For hotel, motel, dormitory, and multifamily:

_DCV_ Effective Controlled Floor Area = Area _VarDCV_ + Area _ON-OFF_
where


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 385



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-387-386-0.png]]
