---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 388
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 388

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=388]]

## Extracted Content

Area _VarDCV_ = fraction of block floor area with variable sensor-based _DCV_ control
Area _ON-OFF_ = fraction of block floor area with only occupied standby control as defined in Section 6.5.3.8
that does not also have variable sensor-based _demand control ventilation_ .

**L4.3 Simulation of the TSPR Reference Building Design.** The _TSPR reference building design_ shall be
configured and analyzed as specified in this section.

**L4.3.1 Non-HVAC Inputs.** Utility rates, blocks, _HVAC zones_, _building_ use types, schedules, occupant
density, heat gains, _building envelope_ components, lighting power, and miscellaneous _equipment loads_ shall
be modeled the same as in the _proposed design._

Elevators, _service water-heating_ _equipment_, and _on-site renewable energy systems_ shall not be modeled;
same as in the _proposed design_ .

**L4.3.2 HVAC Equipment.** The _TSPR reference building design_ HVAC _equipment_ consists of separate
_space_ conditioning _systems_ and DOASs as described in Tables L4.3.2-1 through L4.3.2-3 for the appropriate
_building_ use types. Variable-speed drive fan and _pump_ power shall be modeled using parameters in Tables
L4.3.2-1. HVAC _equipment_ shall be modeled at minimum _efficiency_ based on specified _efficiency_ metrics in
Tables L4.3.2-1 through L4.3.2-3. Where available in Normative Appendix G, _equipment_ -type-specific partload performance adjustments shall be used; otherwise, typical part-load performance adjustments shall be
used.


**L5. TSPR METRIC FOR SITE HVAC ENERGY INPUT**


For purposes of calculating _TSPR_ for the _proposed design_ and the _TSPR reference building design_, the calculated HVAC _energy_ input of each _building_ project _energy_ source shall be converted to cost using the
_energy_ cost prices from Table L5-1.

_**Informative Notes:**_

1. The blended heating prices in Table L5-1 that are used for _fossil fuels_ are not intended to represent actual average prices, but to represent a consistent blended price per 1000 Btu used. This will
avoid requiring the _simulation program_ to run the reference _systems_ with a _fossil fuels_ type that
matches the proposed _building_ . The common price per _site_ _fuel_ Btu allows proposed _system effi-_
_ciency_ to be properly compared with the reference _system_ .
2. Informative Tables L5-2 through L5-5 include values for alternate _energy_ input metrics that may
be adopted by a jurisdiction. If so, the jurisdiction should replace the _TSPR_ _energy_ input of _energy_
cost in Section L5 with the alternate metric and should include appropriate metric values from
Informative Table L5-2 into Table L5-1. The jurisdiction should replace the MPF values in Table
6.6.2.2 with one of the following:

            - For carbon emissions, replace Table 6.6.2.2 MPF values with those in Informative Table L5-3.
This table allows users to compare the quantity of carbon dioxide emissions generated by the
_proposed design building_ to the target _building_ . For compliance purposes, it is intended for use
in voluntary standards and in jurisdictions where the use of a carbon emissions metric is not
preempted by U.S. federal law.

            - For source _energy_, replace Table 6.6.2.2 MPF values with those in Informative Table L5-4.

            - For _site_ _energy_, replace Table 6.6.2.2 MPF values with those in Informative Table L5-5.


386 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
