---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 389
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 389

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=389]]

## Extracted Content

**Table L4.3.2-1 TSPR Reference Building Design HVAC Complex Systems**























|Building Type Parameter|Large Office (warm) a|Large Office (cold) b|School (warm) a|School (cold) b|
|---|---|---|---|---|
|System type|_VAV_/_reheat_ <br>water-cooled chiller/<br>electric_reheat_ with parallel fan<br>powered boxes|_VAV_/_reheat_<br>water-cooled chiller/<br>gas_boiler_|_VAV_/_reheat_ <br>water-cooled chiller/<br>electric_reheat_ with parallel fan<br>powered boxes|_VAV_/_reheat_<br>water-cooled chiller/<br>gas_boiler_|
|Fan control|VSD, no static pressure_reset_|VSD, no static pressure_reset_|VSD, no static pressure_reset_|VSD, no static pressure_reset_|
|Main fan power (W/cfm) proposed ≥MERV13|1.165|1.165|1.165|1.165|
|Main fan power (W/cfm) proposed <MERV13|1.066|1.066|1.066|1.066|
|Zonal fan power, W/cfm|0.35|NA|0.35|NA|
|Minimum zone airflow fraction|1.5 ×_Voz_|1.5 ×_Voz_|1.2 ×_Voz_|1.2 ×_Voz_|
|Heat/cool sizing factor|1.25/1.15|1.25/1.15|1.25/1.15|1.25/1.15|
|_Outdoor air_ _economizer_|No|Yes except 4A|No|Yes except 4A|
|Occupied_outdoor air_ (= proposed)|Sum(_Voz_)/0.75|Sum(_Voz_)/0.75|Sum(_Voz_)/0.65|Sum(_Voz_)/0.65|
|Energy recovery ventilator_enthalpy recovery_<br>_ratio_ bypass; SAT set point|NA|NA|50%; no bypass|50%; 60°F except no bypass<br>required in Climate Zone 4A|
|_Demand control ventilation_|No|No|No|No|
|Cooling source|2 water-cooled centrif. chillers|2 water-cooled centrif. chillers|2 water-cooled screw chillers|2 water-cooled screw chillers|
|Cooling_efficiency_|Table G3.5.3|Table G3.5.3|Table G3.5.3|Table G3.5.3|
|Heating source (_reheat_)|_Electric resistance_|Gas_boiler_|_Electric resistance_|Gas_boiler_|
|Furnace or_boiler_ _efficiency_|1.0|75%_Et_|1.0|80%_Et_|
|Condenser heat rejection|Axial-fan open-circuit cooling tower|Axial-fan open-circuit cooling tower|Axial-fan open-circuit cooling tower|Axial-fan open-circuit cooling tower|
|Cooling-tower_efficiency_, gpm/hp<br>(See Section G3.2.3.11)|38.2|38.2|38.2|38.2|
|Open-circuit cooling-tower turndown (>300 ton)|50%|50%|50%|50%|
|_Pump_ (constant flow/variable flow)|Constant flow; 10°F range|Constant flow; 10°F range|Constant flow; 10°F range|Constant flow; 10°F range|
|Open-circuit cooling-tower approach|G3.1.3.11|G3.1.3.11|G3.1.3.11|G3.1.3.11|
|Cooling condenser_pump_ power, W/gpm|19|19|19|19|


a. “Warm” refers to Climate Zones 0 through 2 and 3A.
b. “Cold” refers to Climate Zones 3B, 3C, and 4 through 8.
Informative Note: See Section 3.3 for a full list of terms used in this table.
