---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 391
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 391

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=391]]

## Extracted Content

**Table L4.3.2-2 TSPR Reference Building Design HVAC Simple Systems 1**



































|Building Type<br>Parameter|Medium Office<br>(warm)a|Medium Office<br>(cold) b|Small Office<br>(warm) a|Small Office<br>(cold) b|Retail<br>(warm) a|Retail<br>(cold) b|
|---|---|---|---|---|---|---|
|_System_ type|Package_VAV_—<br>electric_reheat_|Package_VAV_—<br>hydronic_reheat_|PSZ-HP|PSZ-AC|PSZ-HP|PSZ-AC|
|Fan control|VSD, no static<br>pressure reset|VSD, no static<br>pressure reset|Constant volume|Constant volume|Constant volume|Constant volume|
|Main fan power (W/cfm) proposed<br>≥MERV13|1.285|1.285|0.916|0.916|0.899|0.899|
|Main fan power (W/cfm) proposed<br><MERV13|1.176|1.176|0.850|0.850|0.835|0.835|
|Zonal fan power (W/cfm)|0.35|NA|NA|NA|NA|NA|
|Minimum zone airflow fraction|30%|30%|NA|NA|NA|NA|
|Heat/cool sizing factor|1.25/1.15|1.25/1.15|1.25/1.15|1.25/1.15|1.25/1.15|1.25/1.15|
|Supplemental heating availability|NA|NA|<40°F OAT|NA|<40°F OAT|NA|
|_Outdoor air_ _economizer_|No|Yes except 4A|No|Yes except 4A|No|Yes except 4A|
|Occupied_outdoor air_source|Packaged unit, occupied damper, all_building_ use types|Packaged unit, occupied damper, all_building_ use types|Packaged unit, occupied damper, all_building_ use types|Packaged unit, occupied damper, all_building_ use types|Packaged unit, occupied damper, all_building_ use types|Packaged unit, occupied damper, all_building_ use types|
|_Energy_ recovery ventilator|No|No|No|No|No|No|
|_Demand control ventilation_|No|No|No|No|No|No|
|Cooling source|DX, multistage|DX, multistage|DX, single stage<br>(heat pump)|DX, single stage|DX, single stage<br>(heat pump)|DX, single stage|
|Cooling_COP_ (net of fan)|3.40|3.40|3.00|3.00|3.40|3.50|
|Heating source|_Electric resistance_|Gas_boiler_|Heat pump|Furnace|Heat pump|Furnace|
|Heating_COP_ (net of fan)/furnace<br>or_boiler_ _efficiency_|1.0|75%_Et_|3.40|80%_Et_|3.40|80%_Et_|


a. “Warm” refers to Climate Zones 0 through 2 and 3A.
b. “Cold” refers to Climate Zones 3B, 3C, and 4 through 8.
Informative Note: See Section 3.3 for a full list of terms used in this table.
