---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 409
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 409

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=409]]

## Extracted Content

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Sussex 5A Jefferson 6A


Warren 5A Lewis 6A


**New Mexico (NM)** Madison 6A


_Zone 5B except..._ Montgomery 6A


Chaves 3B Oneida 6A


Dona Ana 3B Otsego 6A


Eddy 3B St. Lawrence 6A


Hidalgo 3B Sullivan 6A


Lea 3B Ulster 6A


Luna 3B Warren 6A


Otero 3B **North Carolina (NC)**


Sierra 3B _Zone 3A except..._


Bernalillo 4B Alleghany 5A


Catron 4B Ashe 5A


Curry 4B Avery 5A


DeBaca 4B Buncombe 4A


Grant 4B Burke 4A


Guadalupe 4B Caldwell 4A


Lincoln 4B Graham 4A


Quay 4B Haywood 4A


Roosevelt 4B Henderson 4A


Socorro 4B Jackson 4A


Macon 4A Greene 4A


Madison 4A Hamilton 4A


McDowell 4A Highland 4A


Mitchell 4A Hocking 4A


Stokes 4A Jackson 4A


Surry 4A Lawrence 4A


Swain 4A Madison 4A


Transylvania 4A Meigs 4A


Watauga 5A Pickaway 4A


Wilkes 5A Pike 4A


Yadkin 4A Ross 4A


Yancy 5A Scioto 4A


**North Dakota (ND)** Vinton 4A


_Zone 6A except..._ Warren 4A


Benson 7 Washington 4A


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 407
