---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 464
extraction_method: text
page_classification: mixed
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 464

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=464]]

## Extracted Content

**Table Annex1-4 ASHRAE Standard 169-2013, Table A-3: Thermal Climate Zone Definitions**







|Thermal Zone|Name|I-P Units|SI Units|
|---|---|---|---|
|0|Extremely hot|10,800 < CDD50°F|6000 < CDD10°C|
|1|Very hot|9000 < CDD50°F 10,800|5000 < CDD10°C 6000|
|2|Hot|6300 < CDD50°F 9000|3500 < CDD10°C 5000|
|3|Warm|CDD50°F 6300 and<br>HDD65°F 3600|CDD10°C < 3500 and<br>HDD18°C 2000|
|4|Mixed|CDD50°F 6300 and<br>3600 < HDD65°F 5400|CDD10°C < 3500 and<br>2000 < HDD18°C 3000|
|5|Cool|CDD50°F 6300 and<br>5400 < HDD65°F 7200|CDD10°C 3500 and<br>3000 < HDD18°C 4000|
|6|Cold|7200 < HDD65°F 9000|4000 < HDD18°C 5000|
|7|Very cold|9000 < HDD65°F 12600|5000 < HDD18°C 7000|
|8|Subarctic/arctic|12600 < HDD65°F|7000 < HDD18°C|


**Figure Annex1-2 ASHRAE Standard 169-2013, Figure A-1: Thermal climate zones as a function of heating**
**and cooling degree-days.**


462 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-464-463-0.png]]
