---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 4
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE_Guideline_0-2019_ - Page 004

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=4]]

## Extracted Content

**(This foreword is not part of this guideline. It is merely**
**informative and does not contain requirements necessary**
**for conformance to the guideline.)**


**FOREWORD**

_The Commissioning Process (Cx) is a quality-focused process_
_for enhancing the delivery of a project by achieving, validat-_
_ing, and documenting the performance of facility elements in_
_meeting the objectives and criteria of the Owner. Cx extends_
_through all phases of new or major renovation projects, from_
_predesign to Owner occupancy and operation, with tasks_
_during each phase to ensure verification of design, construc-_
_tion, and operator training._

_Whereas ASHRAE/IES Standard 202 defines the minimum_
_acceptable Cx for a project, ASHRAE Guideline 0 outlines_
_best practices and establishes the order of phases in which_
_the components of the Cx are best implemented. It provides a_
_template for Cx Plans for specific facility elements or assem-_
_blies, and establishes common content that serves as a uni-_
_form method for achieving different levels of commissioning_
_and meeting varying Owner's requirements. The guideline_
_also serves as the foundation for authoring technical commis-_
_sioning guidelines more narrowly targeted and focused on_
_specific applications._

_Appendices are included to assist in further understand-_
_ing the Cx. Based on specific project experiences, they sug-_
_gest ways to improve current practices and illustrate a variety_
_of Cx applications, with examples for developing the Owner's_
_Project Requirements, Basis of Design, design criteria,_
_design concepts, verification and functional performance_
_testing requirements, operator training, and more._

_This 2019 edition of ASHRAE Guideline 0 updates termi-_
_nology to reflect an evolving whole-building Commissioning_
_Process (Cx) and harmonizes terminology and its usage with_
_that of ASHRAE/IES Standard 202._


**1.** **PURPOSE**

**1.1** The purpose of this guideline is to describe a Commissioning Process (Cx) capable of verifying that the facility and
its systems meet the Owner’s Project Requirements (OPR).


**2.** **SCOPE**

**2.1** The procedures, methods, and documentation requirements in this guideline describe each phase of the project
delivery and the associated Commissioning Processes from
predesign through occupancy and operation, without regard to
specific elements, assemblies, or systems.

**2.2** This guideline provides the following:


a. Overview of Commissioning Process Activities
b. Description of the Commissioning Processes for each proj
ect phase
c. Requirements for acceptance during each phase
d. Requirements for documentation during each phase
e. Requirements for training of operations and maintenance

(O&M) personnel


**3.** **UTILIZATION**

**3.1** The application of this guideline depends on the OPR and
how the project is designed, built, and operated. The process



described in this guideline is written for a generic project and
must be adapted to each specific project.


**3.2** This guideline describes the Cx and is supplemented by
companion technical guidelines. A technical guideline
describes the specific details to properly implement the Cx
relative to a specific facility system or assembly. Informative
Appendix A in this guideline provides the required format for
developing technical guidelines for the Cx.


**4.** **DEFINITIONS**


**4.1 Terminology**


_**acceptance:**_ a formal action, taken by a person with appropriate authority (which may or may not be contractually
defined), to declare that some aspect of the project meets
defined requirements, thus permitting subsequent activities to
proceed.


_**Basis of Design (BoD):**_ a document that records the concepts,
calculations, decisions, and product selections used to meet
the OPR and to satisfy applicable regulatory requirements,
standards, and guidelines. The document includes both narrative descriptions and lists of individual items that support the
design process.


_**checklists:**_ verification checklists that are developed and used
during all phases of the Cx to verify that the OPR is being
achieved. These include checklists for general verification,
plus testing, training, and other specific requirements.


_**Commissioning Process (Cx):**_ a quality-focused process for
enhancing the delivery of a project. The process focuses on
verifying and documenting that all of the commissioned systems and assemblies are planned, designed, installed, tested,
operated, and maintained to meet the OPR.


_**construction checklist:**_ a form used by the Project Team to
verify that appropriate materials and components are on-site,
ready for installation, correctly installed, functional, and in
compliance with the OPR. See _checklists_ .


_**construction documents:**_ these include a wide range of documents that vary from project to project and with the Owner’s
needs, regulations, laws, and jurisdictional requirements.
Construction documents usually include the project manual
(specifications), plans (drawings), and general terms and conditions of the contract.


_**Construction Team:**_ this consists of professionals responsible
for providing materials and labor to construct the systems and
assemblies in the project. Where a construction project follows a design/build approach, the Construction Team includes
licensed design professionals who are part of the Design
Team.


_**contract documents:**_ include a wide range of documents that
vary from project to project and with the Owner’s needs, regulations, laws, and jurisdictional requirements. Contract documents frequently include price agreements, the construction
management process, subcontractor agreements or requirements, requirements and procedures for submittals, changes,
and other construction requirements, timeline for completion,
and the construction documents.



2 ASHRAE Guideline 0-2019
