---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 5
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE_Guideline_0-2019_ - Page 005

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=5]]

## Extracted Content

_**coordination drawings:**_ drawings showing the work of all
trades to illustrate that equipment can be installed in the space
allocated without compromising equipment function or
access for maintenance and replacement. These drawings
graphically illustrate and dimension manufacturer recommended maintenance clearances.

_**Cx:**_ abbreviation for “Commissioning Process”. See _Commis-_
_sioning Process_ .

_**Cx Activities:**_ components of the Cx.

_**Cx Plan:**_ a document that outlines the organization, schedule,
allocation of resources, and documentation requirements of
the Cx.

_**Cx Progress Report:**_ a written document detailing activities
completed as part of the Cx, and significant findings from
those activities, that is continuously updated during the
course of a project.

_**Cx Provider (CxP):**_ an entity, identified by the Owner, who
leads, plans, schedules, and coordinates the CxP Team to
implement the Cx.

_**Cx Provider Team (CxP Team):**_ the team of specialists and
related support staff who are responsible for the management
of actions and the generation of deliverables by the CxP as
outlined in the contract between the Owner and the CxP and
in the Cx Plan. The CxP Team may consist of several companies, including subcontractors to the CxP who acts at the contact to the Owner.

_**Cx testing:**_ the evaluation and documentation of the equipment and assemblies, delivery and condition, installation,
proper function according to the manufacturer specifications,
and project documentation to meet the criteria in the OPR.

_**design review, code or regulatory:**_ a review of a document,
conducted by staff or designated entity of an AHJ, to determine whether the content of the document complies with regulations, codes, or other standards administered by the
jurisdiction _._

_**design review, constructibility:**_ the review of effective and
timely integration of construction knowledge into the conceptual planning, design, construction, and field operation of a
project to achieve project objectives efficiently and accurately
at the most cost-effective levels to reduce or prevent errors,
delays, and cost overruns.

_**design review, peer:**_ an independent and objective technical
review of the design of the project, or a part thereof, conducted at specified stages of design completion by one or
more qualified professionals for the purpose of enhancing the
quality of the design.

_**Design Team:**_ the licensed professionals responsible for producing the complete set of permit documents required for
construction.

_**evaluation:**_ the process by which specific documents, components, equipment, assemblies, systems, and interfaces among
systems and their performance are confirmed with respect to
the criteria required in the OPR.

_**issues and resolution log:**_ a formal and ongoing record of
problems or concerns—and their resolution—that have been



compiled by members of the CxP Team during the course of
the Cx.


_**nominal group technique:**_ a formal, structured brainstorming
process used to obtain the maximum possible ranked input
from a variety of viewpoints in a short period of time. The
typical approach is a workshop session where a question is
presented, the attendees record their responses individually
on a piece of paper, the individual responses are recorded on a
flip chart without discussion in a round robin fashion and all
of the responses are discussed, and then the participants rank
their top five responses.


_**Ongoing Cx (OCx):**_ a continuation of the Cx well into occupancy and operations to continually improve the operation
and performance of a facility to meet current and evolving the
CFR or OPR. Ongoing Cx Activities occur throughout the life
of the facility; some of these will be close to continuous in
implementation, and others will be either scheduled or
unscheduled as needed.


_**Owner’s Project Requirements (OPR):**_ a document that
details the requirements of a project and the expectations of
how it will be used and operated, including project goals,
measurable performance criteria, cost considerations, benchmarks, success criteria, training requirements, documentation
requirements, and supporting information.


_**quality-based sampling:**_ a process for evaluating a subset
(sample) of the total population. The sample is based on a
known or estimated probability distribution of expected values; an assumed statistical distribution based on data from a
similar product, assembly, or system; or a random sampling
that has scientific statistical basis [1, 2, 3] .


_**recommissioning:**_ an application of Cx requirements to a
project that has been delivered using Cx.


_**retrocommissioning:**_ Cx applied to an existing facility that
was not previously commissioned.


_**Systems Manual:**_ a system-focused composite document that
includes the design and construction documentation, Facility
Guide and operation manual, maintenance information, training information, Cx records, and additional information of
use to the Owner during occupancy and operations.


_**test procedure:**_ a written protocol that defines methods, personnel, and expectations for tests conducted on components,
equipment, assemblies, systems, and interfaces among systems to verify compliance with the OPR.


_**training plan:**_ a written document that details the expectations, schedule, duration, and deliverables for Cx Activities
related to training of project O&M personnel, users, and
occupants.


_**verification:**_ the process by which specific documents, components, equipment, assemblies, systems, and interfaces
among systems are confirmed to comply with the criteria
described in the OPR.


**4.2 Acronyms, Initialisms, and Abbreviations**


AHJ authority having jurisdiction


BoD Basis of Design



ASHRAE Guideline 0-2019 3
