---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 19
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE_Guideline_0-2019_ - Page 019

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=19]]

## Extracted Content

**8.2.8** OCx has the following key activities:


a. Maintaining the OPR to reflect changes in use and opera
tion of the facility
b. Maintaining the BoD to reflect changes in systems and

assemblies due to renovations or in response to changes in
the OPR
c. Periodic evaluation of achieving the current OPR and

against previous benchmarks by appropriate tests
d. Maintaining the Systems Manual to reflect changes in

OPR, BoD, and systems/assemblies
e. Ongoing training of O&M personnel and occupants on

current OPR and BoD and changes in systems and assemblies


**8.3 Occupancy and Operations Phase**
**Acceptance Requirements**

**8.3.1** The Cx should include the formal acceptance by the
CxP and the Owner of any deferred training, the final project
Systems Manual, and the final Cx Report during the Occupancy and Operations Phase.

**8.4 Occupancy and Operations Phase**
**Documentation Requirements**

**8.4.1** The final project Cx Report and final project Systems
Manual are the primary documentation requirements for the



Occupancy and Operations Phase Cx. The information in
these deliverables is used throughout the life of the facility.

**8.4.2** If periodic performance verification is conducted for
the Owner, an Ongoing Cx Report and updates (as necessary)
to training and the Systems Manual should be provided as
deliverables.


**8.5 Occupancy and Operations Phase**
**Training Requirements**

**8.5.1** The Cx training requirements for the Occupancy and
Operations Phase are discussed in Section 8.2.4.


**9.** **REFERENCES**


1. DeVor, R., T. Chang, and J. Sutherland. 1992. _Statistical_

_Quality Control: Contemporary Concepts and Meth-_
_ods_, Chapter 7. New York: Macmillan Publishing
Company.
2. Gitlow, H., and S. Gitlow. 1987. _The Deming Guide to_

_Quality and Competitive Position_, Chapter 3. Englewood Cliffs, NJ: Prentice-Hall.
3. Juran, J.M. (Ed.). 1995. _A History of Managing for Qual-_

_ity: The Evolution, Trends, and Future Directions of_
_Managing for Quality_ . Milwaukee, WI: ASQC Quality
Press.



ASHRAE Guideline 0-2019 17
