---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 26
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE_Guideline_0-2019_ - Page 026

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=26]]

## Extracted Content

**(This appendix is not part of this guideline. It is merely informative and does not contain requirements necessary for con-**
**formance to the guideline.)**


**INFORMATIVE APPENDIX D**
**COMMISSIONING PROCESS DOCUMENTATION MATRIX**


This appendix provides an example of how to implement part of Guideline 0. It is not intended to be a comprehensive representation or a best-practice example. Practitioners applying the Cx should carefully follow Guideline 0 and applicable commissioning technical guidelines tailored to their specific projects. Table D-1 summarizes the documents that are produced during the
implementation of the Cx on a project.


**Table D-1** **Documentation Matrix**



































































|Phase|Document|Input By|Provided By|Reviewed/<br>Approved By|Used By|Notes|
|---|---|---|---|---|---|---|
|**Predesign**|OPR|O&M, users,<br>capital projects,<br>Design Team (?)|CxP or<br>designer|Owner|CxP, Design Team|Design Team may<br>not be hired yet.|
|**Predesign**|Cx Plan|Owner, Design<br>Team (?), CxP|CxP|Owner|CxP, Owner, Design<br>Team|Design Team may<br>not be hired yet.|
|**Predesign**|Systems<br>Manual outline|O&M, CxP|Owner or<br>CxP|Owner|Design Team|May be included<br>in OPR.|
|**Predesign**|Training Requirements<br>outline|O&M, users, CxP,<br>Design Team|Owner or<br>CxP|Owner|Design Team|May be included<br>in OPR.|
|**Predesign**|issues and<br>resolution log|CxP|CxP|N/A|CxP, Design Team|May be only format<br>at this phase.|
|**Predesign**|Issues report|CxP|CxP|Owner|Design Team, Owner||
|**Predesign**|Predesign Phase<br>Cx Report|CxP|CxP|Owner|Owner|Close of phase<br>report|
|**Design**|OPR update|O&M, users,<br>capital projects,<br>Design Team|CxP or<br>designer|Owner|CxP, Design Team||
|**Design**|BoD|Design Team|Design Team|Owner, CxP|Design Team, CxP||
|**Design**|Construction<br>specifications for Cx|Design Team,<br>CxP, Owner|Design Team<br>or CxP|Owner|Contractors, CxP,<br>Design Team|May also be<br>provided by project<br>manager or<br>Owner’s rep.|
|**Design**|Systems Manual<br>outline (expanded)|Design Team,<br>CxP, O&M,<br>contractor (?)|Design Team<br>or CxP|Owner, CxP|Design Team,<br>contractor|Contractor may not<br>be hired yet.|
|**Design**|Training requirements in<br>specifications|O&M, users, CxP,<br>Design Team|Owner or<br>CxP|Owner|Design Team|Contractor may not<br>be hired yet.|
|**Design**|Design review<br>comments|CxP|CxP|Owner|Design Team||
|**Design**|Issues and resolution log|CxP|CxP|N/A|CxP, Design Team||
|**Design**|Issues report|CxP|CxP|Owner|Design Team, Owner||
|**Design**|Design Phase<br>Cx Report|CxP|CxP|Owner|Owner|Close of phase<br>report|
|**Construction**|OPR update|O&M, users,<br>capital projects,<br>Design Team|CxP or<br>designer|Owner|CxP, Design Team,<br>contractors||
|**Construction**|BoD update|Design Team|Design Team|CxP, Owner|Design Team, CxP||


Notes:
a. The term “contractor” is understood to refer to any of several entities that provide construction services. Depending on the project, this could include, among others, the Owner’s repre
sentative, construction manager, contractors, and subcontractors.
b. Abbreviations: BoD = Basis of Design; Cx = Commissioning Process; CxP = Cx Provider; O&M = operations and maintenance; OPR = Owner’s Project Requirements.


24 ASHRAE Guideline 0-2019
