---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 27
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE_Guideline_0-2019_ - Page 027

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=27]]

## Extracted Content

**Table D-1** **Documentation Matrix** _**(Continued)**_













































































|Phase|Document|Input By|Provided By|Reviewed/<br>Approved By|Used By|Notes|
|---|---|---|---|---|---|---|
|**Construction**<br>**_(continued)_**|Cx Plan update|Design Team,<br>CxP, Owner,<br>contractor|CxP|CxP, Owner,<br>Design Team,<br>contractor|CxP, Owner, Design<br>Team, contractors||
|**Construction**<br>**_(continued)_**|Submittal review<br>comments|CxP|Design Team|Design Team|Contractor||
|**Construction**<br>**_(continued)_**|System coordination<br>plans|Contractor,<br>Design Team|Contractor|CxP, Design<br>Team|Contractor, CxP||
|**Construction**<br>**_(continued)_**|Inspection checklists|CxP, contractor,<br>Design Team|CxP|CxP, Design<br>Team|Contractor||
|**Construction**<br>**_(continued)_**|Inspection reports|Contractor|CxP|CxP, Owner|Contractor||
|**Construction**<br>**_(continued)_**|Test procedures|CxP, contractor,<br>Design Team|CxP|CxP, Design<br>Team|Contractor||
|**Construction**<br>**_(continued)_**|Test data reports|Contractor|CxP|CxP, Owner|Contractor||
|**Construction**<br>**_(continued)_**|Commissioning<br>meeting agendas and<br>minutes|CxP|CxP|All|All||
|**Construction**<br>**_(continued)_**|Training plans|Design Team,<br>CxP, O&M,<br>contractor|Contractor<br>or CxP|Owner, CxP|O&M, users,<br>contractor||
|**Construction**<br>**_(continued)_**|Systems Manual|Design Team,<br>CxP, O&M,<br>contractor|Contractor|Owner, CxP|O&M, users||
|**Construction**<br>**_(continued)_**|Issues and<br>resolution log|CxP|CxP|N/A|CxP, Design Team,<br>contractor||
|**Construction**<br>**_(continued)_**|Issues report|CxP|CxP|Owner, Design<br>Team|Design Team,<br>Owner, contractor||
|**Construction**<br>**_(continued)_**|Preliminary construction<br>Cx Report|CxP|CxP|Owner|Owner|Prior to occupancy|
|**Construction**<br>**_(continued)_**|Final Construction Phase<br>Cx Report|CxP|CxP|Owner|Owner|Close of phase<br>report|
|**Occupancy**<br>**and**<br>**Operations**|OPR update|O&M, users,<br>Design Team|CxP or<br>designer|Owner|CxP, Design Team,<br>contractors||
|**Occupancy**<br>**and**<br>**Operations**|BoD update|Design Team|Design Team|CxP, Owner|Design Team, CxP||
|**Occupancy**<br>**and**<br>**Operations**|Maintenance program|O&M,<br>contractor, CxP|Owner or<br>CxP|Owner, CxP|O&M, users||
|**Occupancy**<br>**and**<br>**Operations**|Test procedures|Contractor, CxP,<br>O&M, Design<br>Team|CxP|Design Team,<br>CxP|Contractor||
|**Occupancy**<br>**and**<br>**Operations**|Test data reports|Contractor|CxP|CxP, Owner|Contractor, O&M||
|**Occupancy**<br>**and**<br>**Operations**|Issues and resolution log|CxP|CxP|N/A|CxP, Design Team,<br>Owner, contractors||
|**Occupancy**<br>**and**<br>**Operations**|Issues report|CxP|CxP|Owner|Design Team,<br>Owner, contractors||
|**Occupancy**<br>**and**<br>**Operations**|Cx Report|CxP|CxP|Owner|Owner|Final report|
|**Occupancy**<br>**and**<br>**Operations**|Recommissioning plan|O&M, users, CxP|CxP or Owner|Owner|Owner||


Notes:
a. The term “contractor” is understood to refer to any of several entities that provide construction services. Depending on the project, this could include, among others, the Owner’s repre
sentative, construction manager, contractors, and subcontractors.
b. Abbreviations: BoD = Basis of Design; Cx = Commissioning Process; CxP = Cx Provider; O&M = operations and maintenance; OPR = Owner’s Project Requirements.


ASHRAE Guideline 0-2019 25
