---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 32
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE_Guideline_0-2019_ - Page 032

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=32]]

## Extracted Content

s. Supervise the CxP Team members in completion of tests.
The test data will be part of the Cx Report.
t. Periodically review record drawings for accuracy with
respect to the installed systems. Request revisions to
achieve accuracy.
u. Verify that the Systems Manual and all other design and

construction records have been updated to include all
modifications made during the Construction Phase.
v. Repeat implementing of tests to accommodate seasonal

tests or to correct any performance deficiencies. Revise
and resubmit the Cx Report.
w. Prepare the final Cx Report.
x. Assemble the final documentation, which includes the Cx

Report, the Systems Manual, and all record documents.
Submit this documentation to the Owner for review and
acceptance.
y. Recommend acceptance of the individual systems and

assemblies to the Owner (in accord with the defined project requirements).


**F3.** **DESIGN PROFESSIONAL**


a. Participate and assist in the documentation of the initial

OPR.
b. Document revisions to the OPR and obtain approval from

the Owner.
c. Document the BoD.
d. Prepare contract documents, including the integration of

the Cx requirements and activities provided by the CxP.
e. Prepare contract documents that coordinate required inter
faces between systems and assemblies.
f. Attend the Predesign Phase and Design Phase coordination and review meetings.
g. Respond to CxP Team design submission review com
ments and other issues in a timely manner.
h. Attend the prebid and preconstruction meetings as sched
uled by the CxP.
i. Specify and verify that the O&M of the systems and
assemblies has been adequately detailed in the construction documents.
j. Review and incorporate as appropriate the CxP’s comments from submittal reviews.
k. Participate in the initial O&M personnel and occupant

training session by presenting the project BoD.
l. Participate in other training as detailed in the training program.
m. Review test procedures submitted by the contractor.
n. Review and comment on the CxP’s periodic Cx Progress

Reports and issues and resolution log reports.
o. Review and accept record documents as required by con
tract documents.
p. Review and comment on the final Cx Report.
q. Recommend final acceptance of the systems to the Owner.



**F4.** **CONSTRUCTION MANAGER**


a. Include costs for Cx Activities in the contract price.
b. Include Cx Activities and requirements in all contractors’

contracts.
c. Provide adequate accessibility as required to properly

operate and maintain the facility.
d. Provide acceptable representation with the means and

authority to prepare and coordinate implementation of the
Cx as detailed in the contract documents.
e. Issue a statement certifying that all work has been com
pleted and that the facility is operational, in accordance
with contract documents.
f. Issue the appropriate final reports to the design professionals for review and acceptance.
g. Remedy deficiencies identified by the CxP during verifi
cation of the installation or testing.
h. Review and comment on the final Cx Report.


**F5.** **CONTRACTOR**


a. Include costs for Cx Activities in the contract price.
b. Include Cx Activities and requirements in each purchase

order or subcontract written.
c. Obtain cooperation and participation of all subcontractors

and manufacturers.
d. Attend the preconstruction and CxP Team meetings.
e. Include Cx milestones in the project schedule.
f. Implement the training program as detailed in the contract
documents.
g. Provide submittals to the Owner, design professionals,

and the CxP.
h. Notify the CxP when systems and assemblies are ready

for testing.
i. Demonstrate the performance of assemblies and/or operation of systems to the CxP.
j. Complete the construction checklists as the work is
accomplished. Provide the completed construction checklists to the CxP.
k. Continuously maintain the record drawings and submit as

detailed in the contract documents.


**F6.** **MANUFACTURERS**


a. Provide all information required for the O&M of the sys
tem or assembly as part of the initial submittal.
b. Provide the requirements to maintain the warranty as part

of the initial submittal.
c. Coordinate and accomplish factory tests as detailed in the

contract documents.
d. Provide training as detailed in the training program con
tained in the contract documents.
e. Demonstrate operation and performance of the system or

assembly as detailed in the contract documents.



30 ASHRAE Guideline 0-2019
