---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 35
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE_Guideline_0-2019_ - Page 035

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=35]]

## Extracted Content

b. The CxP directs the completion of system and assembly

testing by the contractor and documents the results.
c. The CxP works with the contractor in resolving any issues

identified during testing.
d. The CxP verifies that all system documentation is received

from the contractor.
e. The CxP presents a preliminary Construction Phase Cx

Report prior to occupancy that provides an evaluation of
meeting each element of the OPR, including recommendations to the Owner for acceptance/rejection of the facility.
f. The CxP provides a final Construction Phase Cx Report
with details on the Cx Activities completed during the
Construction Phase.


**H4.** **OCCUPANCY AND OPERATIONS PHASE**


The updated OPR, updated BoD, updated Systems Manual,
seasonal test results, and Cx Report are formally accepted by
the Owner during the Occupancy and Operations Phase. The
OPR, BoD, and Systems Manual follow the same process as
previously detailed.



The general process for accepting the seasonal test
results is as follows:


a. The CxP directs the completion of seasonal system and

assembly testing by the contractor and documents the
results.
b. The CxP works with the contractor in resolving any issues

identified during testing.
c. The CxP verifies that all updated system documentation is

received from the contractor.
d. The CxP recommends to the Owner acceptance of the sea
sonal testing results.


The general process for accepting the Cx Report is as
follows:


a. The CxP provides the Cx Report to the Owner, design

professionals, and contractor for review and comment.
b. The CxP incorporates comments and provides a final copy

to the CxP Team members.
c. The Owner accepts the Cx Report, ending the CxP’s

responsibilities.



ASHRAE Guideline 0-2019 33
