---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 43
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE_Guideline_0-2019_ - Page 043

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=43]]

## Extracted Content

**Table L-1** **Description of Specification Sections**


































|Section<br>Number|Document/Section|List of Contents|Scope of Contents|
|---|---|---|---|
|01100|SUMMARY|• Work covered by contract<br>documents<br>• Identification of separate prime<br>contractors|• Describe Cx Activities as a part of the project.<br>• Alert the contractor that the Owner has contracted for<br>commissioning with a separate CxP.<br>• Delineate scope of Cx.|
|01290|PAYMENT PROCEDURES||No special Cx requirements|
|01310|PROJECT MANAGEMENT<br>AND COORDINATION|Provisions about coordination of Cx<br>Activities among contractors and<br>subcontractors; project meetings|• Add requirements to include CxP in coordination<br>meetings (particularly “Preconstruction Meeting”).<br>• Coordinate meetings and conferences.|
|01330|SUBMITTAL PROCEDURES|Procedures for submittals|• Submittal requirements for Cx Activity reports and<br>schedules should be specified in Sections 01811 to<br>01819.<br>• Add requirements here for additional copies from<br>contractor to CxP and for approved submittals to be<br>distributed to CxP.|
|01400|QUALITY REQUIREMENTS||Coordinate with Cx Activities, witnessing of tests, and<br>test reports.|
|01500|TEMPORARY FACILITIES<br>AND CONTROLS||Include office space for CxP and utility services for Cx<br>Activities.|
|01600|PRODUCT REQUIREMENTS||No special Cx requirements|
|01731|CUTTING AND PATCHING||No special Cx requirements|
|01770|CLOSEOUT PROCEDURES||Include key Cx milestones to achieve substantial<br>completion and closeout.|
|01782|OPERATION AND<br>MAINTENANCE DATA||• Include requirements for CxP to review and<br>recommend approval of Systems Manual.<br>• Same procedures as described for Section 01330<br>Submittals.|
|01810|GENERAL<br>COMMISSIONING<br>REQUIREMENTS||General administrative and procedural requirements<br>without regard to specific systems and assemblies|
|01811|BUILDING ASSEMBLY<br>CX REQUIREMENTS|• Substructure<br>• Superstructure<br>• Building shell<br>• Exterior wall assemblies<br>• Roof assemblies<br>• Building interior<br>• Separations<br>• Paths of egress|• Lists of construction checklists<br>• Prerequisites to testing<br>• System or assembly test requirements<br>• Test reports|
|01812|CONVEYING SYSTEM<br>CX REQUIREMENTS|• Elevators and lifts<br>• Escalators and moving walks|• Lists of construction checklists<br>• Prerequisites to testing<br>• System or assembly test requirements<br>• Test reports|
|01813|PROTECTIVE SYSTEM<br>CX REQUIREMENTS|• Fire suppression (including pumps,<br>sprinkler and standpipe piping, and<br>terminal devices)<br>• Detection and alarms (including<br>fire, smoke, gas, and leak)<br>• Lightning protection (this is not<br>part of electrical distribution)<br>• Cathodic protection (this is not part<br>of electrical distribution)|• Lists of construction checklists<br>• Prerequisites to testing<br>• System or assembly test requirements<br>• Test reports|



ASHRAE Guideline 0-2019 41
