---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 44
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE_Guideline_0-2019_ - Page 044

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=44]]

## Extracted Content

**Table L-1** **Description of Specification Sections** _**(Continued)**_






















|Section<br>Number|Document/Section|List of Contents|Scope of Contents|
|---|---|---|---|
|01814|PLUMBING SYSTEM<br>COMMISSIONING<br>REQUIREMENTS|• Water distribution<br>• Sanitary waste<br>• Storm drainage<br>• Other plumbing systems|• Lists of construction checklists<br>• Prerequisites to testing<br>• System or assembly test requirements<br>• Test reports|
|01815|HVAC&R SYSTEM<br>COMMISSIONING<br>REQUIREMENTS|• Heat generation (including central<br>equipment, distribution systems,<br>and terminal devices)<br>• Refrigeration (including central<br>equipment, distribution systems,<br>and terminal devices)<br>• Ventilation (including central<br>equipment, distribution systems,<br>and terminal devices)<br>• HVAC control systems (including<br>central equipment, distribution<br>systems, and terminal devices)|• Lists of construction checklists<br>• Prerequisites to testing<br>• System or assembly test requirements<br>• Test reports|
|01816|ELECTRICAL SYSTEM<br>COMMISSIONING<br>REQUIREMENTS|• Power distribution (including<br>central equipment, distribution<br>circuits, and terminal devices)<br>• Lighting (including fixtures and<br>controls)|• Lists of construction checklists<br>• Prerequisites to testing<br>• System or assembly test requirements<br>• Test reports|
|01817|COMMUNICATIONS<br>SYSTEMS COMMISSIONING<br>REQUIREMENTS|• Voice and data<br>• Sound and video|• Lists of construction checklists<br>• Prerequisites to testing<br>• System or assembly test requirements<br>• Test reports|
|01818|ELECTRONIC SAFETY AND<br>SECURITY SYSTEMS<br>Cx REQUIREMENTS|• Security access, perimeter security,<br>intrusion detection, alarm and<br>detection systems (including fire<br>and smoke and leak detection)|• Lists of construction checklists<br>• Prerequisites to testing<br>• System or assembly test requirements<br>• Test reports|
|01820|DEMONSTRATION<br>INDIVIDUAL SECTIONS IN<br>DIVISIONS 2 THROUGH 16|• Field quality control tests<br>• Adjusting and balancing<br>• Cleaning<br>• Demonstration|Coordination requirements with the CxP<br>• A statement requiring system, subsystem, or<br>equipment to be commissioned as a part of its parent<br>system<br>• A statement requiring contractor to complete<br>construction checklists and perform tests|



must interact with the CxP. Administrative procedures for the
Cx are specified in the Division 1 Section “Commissioning.”


**L3.3.1** The remainder of the specification language, with
the exception of Division 1 sections for temporary facilities
and controls, should be mute on the subject of who must perform the work.


**L3.3.2** Other Division 1 Cx Sections should describe the
testing requirements for systems and assemblies.


**L3.3.2.1** References in Table L-1 are to MASTERSPEC [®] section numbers and titles existing at the time this
appendix was written. Refer to the current MASTERSPEC
consolidated table of contents because section numbers and
titles may have changed.


**L3.3.3 Extent of Testing.** The contractor’s involvement in
Cx tests must be clearly defined. The extent of this testing is



determined by the CxP Team during the Design Phase, based
on the OPR.


**L3.4 Component Cx Specifications.** Sections in Divisions 2
through 16 should specify testing and reporting requirements
for products and equipment that are part of a system or assembly and then be referenced to the appropriate Cx sections in
Division 1 for the overall system or assembly requirements.

**L3.4.1** During construction, the CxP verifies that contractor activities, such as installation and start-up; testing; demonstration and training of the Owner’s O&M personnel; and
Systems Manual, meet the OPR. Coordinating activities by
contractor in support of the CxP should be specified within
the section where the component is specified (i.e., in individual sections in Divisions 2 through 16) if special requirements
are necessary. The following are examples of requirements to
include in individual sections in Divisions 2 through 16.



42 ASHRAE Guideline 0-2019
