---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 45
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE_Guideline_0-2019_ - Page 045

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=45]]

## Extracted Content

**L3.4.1.1 Installation and Start-Up.** Include requirements for involvement of factory-authorized service representative in individual sections and for the completion of
construction checklists.


**L3.4.1.2 Testing.** Include requirements to support the
CxP in verifying test results, ranging from coordinating testing, to witnessing the test, to using contractor personnel and
test equipment to verify the test report.


**L3.4.1.3 Demonstration and Training.** Include special
requirements unique to the component within its own section.


**L3.4.1.4 O&M Data.** Include unique requirements for
the type of information required (e.g., particular requirements
about parts lists, service schedules, preventive maintenance
lists, and emergency operations) for long-term maintenance
of the OPR.


**L3.4.2** In each section include an article under “General”
that refers to Division 1 for Cx Activities for system or
assembly requirements. Example:


1.XX Cx Activities


A. The roofing materials specified in this Section

are included in the Cx as a part of the building
envelope system and roofing subsystem and integrated with flashing, coping, and insulation.


B. Complete the construction checklists and perform

tests specified in the Division 1 Section “Building
Assemblies Commissioning Requirements.”


**L4.** **INTRODUCTION TO GUIDE SPECIFICATIONS**


This Specification Section was written in cooperation with
Architectural Computer Services, Inc. (ARCOM), who are
the exclusive publishers and distributors of MASTERSPEC, a
product of the American Institute of Architects (AIA). MASTERSPEC Section 01 9113—General Commissioning
Requirements—is included in Guideline 0 by special agreement between ASHRAE and ARCOM.


**L4.1** The section includes boxed notes that are instructions
to guide specifiers during editing of the specifications for a
project.


**L4.2** The section includes optional text in boldface font and
square brackets (e.g., [ **optional text** ]). These optional text
items include text that often occurs and provides an easy way
to include these requirements in the master for consideration
for each project.


**L4.3** The section includes insert instructions in bold type and
angle brackets (e.g., < **Insert instructions** >). These instructions are placed where text must be inserted and provide some
guidance about the nature of the text that must be inserted.
Insert instructions are used when there are an infinite number



of options that could occur, making the use of [ **Optional text** ]
impractical.


© 2004 The American Institute of Architects (AIA)
Exclusively published and distributed by Architectural
Computer Services, Inc. (ARCOM) for the AIA

This MASTERSPEC Section is licensed by ARCOM for limited
distribution by ASHRAE as a part of ASHRAE Guideline 0, _The_
_Commissioning Process_, Appendix L, “Specifications.” The
MASTERSPEC Section may be updated before Guideline 0 is
updated. For information about the latest edition of this MASTERSPEC Section, contact ARCOM at (800) 424-5080.


SECTION 01 9113
GENERAL COMMISSIONING REQUIREMENTS


This Section uses the term “Architect.” Change this term to
match that used to identify the design professional as defined in the
General and Supplementary Conditions.

Throughout the Section, the optional text “[ **each** ]” is included
with the term “contractor.” Retain “each” for projects that include
multiple prime contractors; delete for projects that have a single
prime contractor.

Verify that Section titles referenced in this Section are correct
for this Project’s Specifications; Section titles may have changed.


PART 1—GENERAL


1.1 RELATED DOCUMENTS


A. Drawings and general provisions of the Contract, including General and Supplementary Conditions and other
Division 01 Specification Sections, apply to this Section.


Documents referenced in paragraph below should be prepared
during schematic design phase or earlier and updated as design
progresses. They should be provided to contractor when the
commissioning process is implemented on Project.


B. OPR and BoD documentation are included by reference
for information only.


1.2 SUMMARY


A. This Section includes general requirements that apply to
implementation of the commissioning process without
regard to specific systems, assemblies, and components.


B. Related Sections include the following:


List below only requirements that the reader might expect to
find in this Section but are specified elsewhere. The first four and
the last three subparagraphs are not yet available in MASTERSPEC but should be written and included if total building commissioning is implemented.


1. Division 01 Section “Facility Substructure Commissioning” for commissioning process activities for foundations
and basement systems and assemblies.



ASHRAE Guideline 0-2019 43
