---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 46
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE_Guideline_0-2019_ - Page 046

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=46]]

## Extracted Content

2. Division 01 Section “Facility Shell Commissioning” for
commissioning process activities for superstructure, exterior enclosure, and roofing systems and assemblies.
3. Division 01 Section “Interiors Commissioning” for
commissioning process activities for interior construction,
stairways, and interior finishes systems and assemblies.
4. Division 14 Section “Commissioning of Conveying
Equipment” for commissioning process activities for
dumbwaiters, elevators, escalators and moving walks,
lifts, turntables, and scaffolding systems, assemblies,
equipment, and components.
5. Division 21 Section “Commissioning of Fire Suppression” for commissioning process activities for fire
suppression systems, assemblies, equipment, and components.
6. Division 22 Section “Commissioning of Plumbing” for
commissioning process activities for plumbing systems,
assemblies, equipment, and components.
7. Division 23 Section “Commissioning of HVAC&R” for
commissioning process activities for commissioning heating, ventilating, air-conditioning, and refrigeration
systems, assemblies, equipment and components.
8. Division 25 Section “Commissioning of Integrated Automation” for commissioning process activities for commissioning integrated automation systems, assemblies,
equipment and components.
9. Division 26 Section “Commissioning of Electrical” for
commissioning process activities for electrical systems,
assemblies, equipment, and components.
10. Division 27 Section “Commissioning of Communications” for commissioning process activities for communication systems, assemblies, equipment, and components.
11. Division 28 Section “Commissioning of Electronic Safety
and Security” for commissioning process activities for
electronic safety and security systems, assemblies, equipment, and components.
12. Division 33 Section “Commissioning of Utilities” for
commissioning process activities for water, wells, sanitary
sewerage, storm drainage, fuel distribution, hydronic and
steam energy, electrical, and communications utilities
systems, assemblies, equipment, and components.


1.3 DEFINITIONS


Retain acronyms, abbreviations, and terms below that remain
after this Section has been edited.


A. BoD: Basis of Design. A document, prepared by Architect, that records concepts, calculations, decisions, and
product selections used to meet the OPR and to satisfy
applicable regulatory requirements, standards, and guidelines. The document includes both narrative descriptions
and lists of individual items that support the design process.
B. Cx Plan: A document, prepared by CxP, that outlines the
organization, schedule, allocation of resources, and documentation requirements of the commissioning process.
C. CxP: Commissioning Provider.



D. OPR: Owner's Project Requirements. A document, prepared by Owner, that details the functional requirements
of Project and expectations of how it will be used and
operated. This document includes Project goals, measurable performance criteria, cost considerations, benchmarks, success criteria, and supporting information.
E. Systems, Assemblies, Equipment, and Components:
Where these terms are used together or separately, they
shall mean “as-built” systems, assemblies, equipment,
and components.


1.4 COMMISSIONING TEAM


A. Members Appointed by Contractor(s): Individuals, each
having authority to act on behalf of the entity he or she
represents, explicitly organized to implement the commissioning process through coordinated actions. The commissioning team shall consist of, but not be limited to,
representatives of [ **each** ]contractor, including Project
superintendent and subcontractors, installers, suppliers,
and specialists deemed appropriate by the CxP.
B. Members Appointed by Owner:


1. CxP: An entity identified by the Owner who leads,
plans, schedules, and coordinates the commissioning
team to implement the commissioning process.
Owner will engage the CxP under a separate contract.
2. Representatives of the facility user and operation and
maintenance personnel.
3. Architect and engineering design professionals.


1.5 OWNER’S RESPONSIBILITIES


A. Provide the OPR documentation to the CxP and

[ **each** ]contractor for information and use.
B. Assign operation and maintenance personnel and schedule them to participate in commissioning team activities.


Coordinate activities specified in paragraph below with
Owner-Architect and Architect-Consultant agreements.


C. Provide the BoD documents, prepared by Architect and
approved by Owner, to the CxP and [ **each** ]contractor for
use in developing the Cx Plan, Systems Manual, and operation and maintenance training plan.


1.6 [EACH]CONTRACTOR'S RESPONSIBILITIES


Coordinate this Article with requirements specified in Division 01 Section “Summary of Multiple Contracts” for Project
Coordinator's responsibilities.


A. [ **Each** ]contractor and their subcontractors shall assign
representatives with expertise and authority to act on their
behalf and schedule them to participate in and perform
commissioning process activities including, but not
limited to, the following:


1. Evaluate performance deficiencies identified in test
reports and, in collaboration with entity responsible



44 ASHRAE Guideline 0-2019
