---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 47
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE_Guideline_0-2019_ - Page 047

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=47]]

## Extracted Content

for system and equipment installation, recommend
corrective action.
2. Cooperate with the CxP for resolution of issues
recorded in “issues and resolution log.”
3. Attend and participate in commissioning team meetings held [ **weekly** ] [ **biweekly** ] [ **monthly** ] [ **variable** ]
< **Insert frequency** >.
4. Integrate and coordinate commissioning process
activities with construction schedule.
5. Review and accept construction checklists provided
by the Cx Provider.
6. Complete [ **paper** ] [ **electronic** ] construction checklists as Work is completed and provide to the Cx
Provider on a [ **daily** ] [ **weekly** ],< **Insert frequency** >.
basis.
7. Review and accept commissioning process test procedures provided by the Cx Provider.
8. Accomplish commissioning process test procedures.


1.7 CxP’S RESPONSIBILITIES


Include CxP responsibilities in this Article that have impact
on contractor activities and responsibilities.


A. Organize and lead the commissioning team.
B. Provide Cx Plan.



C. Convene commissioning team meetings.


D. Provide project-specific construction checklists and commissioning process test procedures.
E. Verify the execution of commissioning process activities
using random sampling. The sampling rate may vary
from 1 to 100 percent. Verification will include, but is not
limited to, equipment submittals, construction checklists,
training, operating and maintenance data, tests, and test
reports to verify compliance with the OPR. When a random sample does not meet the requirement, CxP will
report the failure in the “issues and resolution log.”
F. Prepare and maintain issues log.
G. Prepare and maintain completed construction checklist
log.
H. Witness systems, assemblies, equipment, and component
start-up.
I. Compile test data, inspection reports, and certificates and
include them in the Systems Manual and commissioning
process report.


PART 2—PRODUCTS (NOT USED)


PART 3—EXECUTION (NOT USED)


END OF SECTION 01 9113



ASHRAE Guideline 0-2019 45
