---
type: source-page
source_document: "[[ASHRAE_Guideline_0-2019_ - Source Note]]"
page: 48
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE_Guideline_0-2019_ - Page 048

![[99 - Attachments/Sources/ASHRAE_Guideline_0-2019_.pdf#page=48]]

## Extracted Content

**(This appendix is not part of this guideline. It is merely informative and does not contain requirements necessary for con-**
**formance to the guideline.)**


**INFORMATIVE APPENDIX M**
**CONSTRUCTION CHECKLISTS**


This appendix provides an example of how to implement part of Guideline 0. It is not intended to be a comprehensive representation or a best-practice example. Practitioners applying the Cx should carefully follow Guideline 0 and applicable commissioning technical guidelines tailored to their specific projects.


**M1.** **OVERVIEW**


Construction checklists consist of two types:


a. **Component/Equipment Based.** These construction checklists are used for components and pieces of equipment that are

delivered, installed, and started up during construction. There is an individual checklist for each individual component or
piece of equipment.
b. **System/Assembly Based.** These construction checklists are used for systems and assemblies where separate checklists can
not be applied to subcomponents of the system or assembly. There is a single checklist for the entire system.


The following provides a generic structure to follow for the development of construction checklists for any equipment, component, system, or assembly.


**[INSERT EQUIPMENT/COMPONENT NAME] CHECKLIST**


**TAG ID:________**


**GENERAL INSTRUCTIONS:**


1. This form is to be completed as the work is completed on [insert equipment/component name].
2. Complete Section 1—Model verification on delivery of equipment/component to either the job site or storage location.
3. Complete Section 2—Preinstallation checks just prior to initial installation.
4. Complete Section 3—Installation as installation progresses.
5. Fill in data, circle item, and initial as indicated.


**1.** **[INSERT EQUIPMENT/COMPONENT NAME] MODEL VERIFICATION**

|Col1|Specified|Submitted|Installed|
|---|---|---|---|
|[List items to check, such as make, model, and size.]||||
|||||
|||||
|||||
|||||
|||||
|||||



**2.** **PREINSTALLATION CHECKS**


The following must be completed on delivery of equipment/component to the work site.






|Col1|Col2|Contractor|Initial|CxP|
|---|---|---|---|---|
|**2A**|**Physical Checks**||||
|**2A**|[Insert physical checks to be verified prior to installation, such as “free of damage” and<br>cleanliness.]|Yes / No|||
|**2A**||Yes / No|||
|**2A**||Yes / No|||
|**2A**||Yes / No|||



46 ASHRAE Guideline 0-2019
