---
type: source-page
source_document: "[[ASHRAE-Standard-55 - Source Note]]"
page: 5
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-Standard-55 - Page 005

![[99 - Attachments/Sources/ASHRAE-Standard-55.pdf#page=5]]

## Extracted Content

method described in Section 5.4, “Determining Acceptable Thermal Conditions in Occupant-Controlled
Naturally Conditioned Spaces (Adaptive Model).”

_**air speed:**_ the rate of air movement at a point, without regard to direction.

_**air speed, average (Va):**_ the average air speed surrounding a representative occupant. The average is with
respect to location and time. The spatial average is for three heights as defined for average air temperature _ta_ .
For an occupant moving in a space, the sensors shall follow the movements of the occupant. The air speed is
averaged over an interval not less than one and not greater than three minutes. Variations that occur over a
period greater than three minutes shall be treated as multiple different air speeds.

_**climate data:**_ hourly, site-specific values of representative meteorological data, such as temperature, wind,
speed, solar radiation, and relative humidity. For cities or urban regions with several climate data entries, and
for locations where climate data are not available, the designer shall select available weather or meteorological data that best represents the climate at the building site. (See _ASHRAE Handbook—Fundamentals_ [ 1],
Chapter 14 for data sources.)

_**clo:**_ a unit used to express the thermal insulation provided by garments and clothing ensembles; 1 clo =
0.155 m [2] ·°C/W (0.88 ft [2] ·h·°F/Btu).

_**comfort zone:**_ a zone whose boundaries enclose sets of environmental and personal conditions that provide
thermal satisfaction according to the standard.

_**corrective power:**_ the ability of a personal comfort system (PCS), expressed in degrees (°C [°F]), to correct
thermal conditions toward the comfort zone, measured as the difference between two operative temperatures
at which equal thermal sensation is achieved—one a temperature in the comfort zone with no PCS, and one
with PCS in use, with all other environmental factors held constant. (See _personal comfort system_ .)

_**direct-beam solar radiation:**_ solar radiation from the direction of the sun, expressed in W/m [2] (Btuh/ft [2] ).
Does not include reflected or diffuse solar radiation. Also known as “direct normal insolation” ( _Idir_ ).

_**draft:**_ the unwanted local cooling of the body caused by air movement.

_**environment, satisfactory thermal:**_ a thermal environment that a substantial majority (more than 80%) of
the occupants find thermally satisfactory.

_**environment, thermal:**_ the thermal environmental conditions that affect a person’s heat loss.

_**exceedance hours:**_ the number of occupied hours within a defined time period in which the environmental
conditions in an occupied space are outside of the comfort zone.

_**garment:**_ a single piece of clothing.

_**generally accepted engineering standard:**_ see ASHRAE/IES Standard 90.1 [ 2] .

_**humidity:**_ a general reference to the moisture content of the air. It is expressed in terms of several thermodynamic variables, including vapor pressure, dew-point temperature, wet-bulb temperature, humidity ratio, and
relative humidity. It is spatially and temporally averaged in the same manner as air temperature. ( _**Informa-**_
_**tive Note:**_ Any one of these humidity variables must be used in conjunction with dry-bulb temperature in
order to describe a specific air condition.)

_**insulation, clothing (Icl ):**_ the resistance to sensible heat transfer provided by a clothing ensemble,
expressed in units of clo. ( _**Informative**_ _**Note:**_ The definition of _clothing insulation_ relates to heat transfer
from the whole body and, thus, also includes the uncovered parts of the body, such as head and hands.)

_**insulation, garment**_ _**(Iclu ):**_ the increased resistance to sensible heat transfer obtained from adding an individual garment over the nude body, expressed in units of clo.

_**local thermal discomfort:**_ the thermal discomfort caused by locally specific conditions such as a vertical air
temperature gradient between the feet and the head, by radiant temperature asymmetry, by local convective
cooling (draft), or by contact with a hot or cold floor.

_**metabolic rate (met):**_ the rate of transformation of chemical energy into heat and mechanical work by metabolic activities of an individual, per unit of skin surface area (expressed in units of met) equal to 58.2 W/m [2]

(18.4 Btu/h·ft [2] ), which is the energy produced per unit skin surface area of an average person seated at rest.

_**occupant, representative:**_ an individual or composite or average of several individuals that is representative
of the population occupying a space for 15 minutes or more.

_**occupant-controlled naturally conditioned spaces:**_ those spaces where the thermal conditions of the space
are regulated primarily by occupant-controlled openings in the envelope.


ANSI/ASHRAE Standard 55-2023 3
