---
type: source-page
source_document: "[[ASHRAE-Standard-55 - Source Note]]"
page: 6
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-Standard-55 - Page 006

![[99 - Attachments/Sources/ASHRAE-Standard-55.pdf#page=6]]

## Extracted Content

_**occupant-controlled openings:**_ openings such as windows or vents that are directly controlled by the occupants of a space. Such openings may be manually controlled or controlled through the use of electrical or
mechanical actuators under direct occupant control.
_**occupied zone:**_ the region normally occupied by people within a space. In the absence of known occupant
locations, the occupied zone is to be between the floor and 1.8 m (6 ft) above the floor and more than 1.0 m
(3.3 ft) from outside walls/windows or fixed heating, ventilating, or air-conditioning equipment, and 0.3 m
(1 ft) from internal walls.
_**personal comfort system (PCS):**_ a device, under the control of the occupant, to heat and/or cool individual
occupants directly, or heat and/or cool the immediate thermal environment of an individual occupant, without affecting the thermal environment of other occupants.
_**personal environment:**_ the thermal environment immediately surrounding an occupant.
_**predicted mean vote (PMV):**_ an index that predicts the mean value of the thermal sensation votes (selfreported perceptions) of a large group of persons on a sensation scale expressed from –3 to +3 corresponding
to the categories “cold,” “cool,” “slightly cool,” “neutral,” “slightly warm,” “warm,” and “hot.”
_**predicted percentage of dissatisfied (PPD):**_ an index that establishes a quantitative prediction of the percentage of thermally dissatisfied people determined from PMV.
_**radiant temperature asymmetry:**_ the difference between the plane radiant temperature _tpr_ in opposite directions. The vertical radiant temperature asymmetry is with plane radiant temperatures in the upward and downward directions. The horizontal radiant temperature asymmetry is the maximum radiant temperature asymmetry
for all horizontal directions. The radiant temperature asymmetry is determined at waist level, 0.6 m (24 in.) for
a seated occupant and 1.1 m (43 in.) for a standing occupant. (See _ASHRAE Handbook—Fundamentals_ [ 1],
Chapter 9 for a more complete description of plane radiant temperature and radiant asymmetry.)
_**readily accessible:**_ capable of being reached quickly for operation without requiring those for whom ready
access is required to climb over or remove obstacles or to resort to portable ladders, chairs, or other climbing
aids.
_**sensation, thermal:**_ a conscious subjective expression of an occupant’s thermal perception of the environment, commonly expressed using the categories “cold,” “cool,” “slightly cool,” “neutral,” “slightly warm,”
“warm,” and “hot.”
_**shade openness factor:**_ percentage of the area of a shade or blind material that is unobstructed. For woven
shades, shade openness factor is the weave openness.
_**solar transmittance, total (Tsol):**_ total solar radiation transmittance through a fenestration unit, including
glazing unit and internal blinds or shades. See Normative Appendix C for acceptable calculation methods.
_**temperature, air:**_ the temperature of the air at a point.
_**temperature, air average (ta):**_ the average air temperature surrounding a representative occupant. The average
is with respect to location and time. The spatial average is the numerical average of the air temperature at the
ankle level, the waist level, and the head level. These levels are 0.1, 0.6, and 1.1 m (4, 24, and 43 in.) for seated
occupants; 0.1, 1.1, and 1.7 m (4, 43, and 67 in.) for standing occupants, and the mean height of the body for
horizontal occupants. Time averaging is over a period not less than three and not more than 15 minutes.
_**temperature, dew-point (tdp ):**_ the air temperature at which the water vapor in air at a given barometric pressure will condense into a liquid.
_**temperature, floor (tf):**_ the surface temperature of the floor where it is in contact with the representative
occupants’ feet.
_**temperature, long-wave mean radiant (trlw**_ _**):**_ radiant temperature from long-wave radiation from interior
surfaces expressed as a spatial average of the temperature of surfaces surrounding the occupant, weighted by
their view factors with respect to the occupant. (See _ASHRAE Handbook—Fundamentals_ [ 1], Chapter 9.)
_**temperature, mean daily outdoor air (tmda**_  _**out**_  _**):**_ any arithmetic mean for a 24-hour period permitted in
Section 5.4 of the standard. Mean daily outdoor air temperature is used to calculate prevailing mean outdoor
air temperature _tpma_  _out_  .
_**temperature, mean radiant (tr**_ _**):**_ the temperature of a uniform, black enclosure that exchanges the same
amount of heat by radiation with the occupant as the actual surroundings. It is a single value for the entire
body and accounts for both long-wave mean radiant temperature _trlw_ and short-wave mean radiant temperature _trsw_ .
_**temperature, operative (to ):**_ the uniform temperature of an imaginary black enclosure, and the air within it, in
which an occupant would exchange the same amount of heat by radiation plus convection as in the actual non


_**trlw**_



_**tmda**_  _**out**_ 



_tpma_  _out_ 



_**tr**_



and accounts for both long-wave mean radiant temperature _trlw_

_trsw_ .



4 ANSI/ASHRAE Standard 55-2023
