---
type: source-page
source_document: "[[ASHRAE-Standard-55 - Source Note]]"
page: 7
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-Standard-55 - Page 007

![[99 - Attachments/Sources/ASHRAE-Standard-55.pdf#page=7]]

## Extracted Content

uniform environment; calculated in accordance with Normative Appendix A of this standard. (See _ASHRAE_
_Handbook—Fundamentals_ [ 1], Chapter 9, for further discussion of operative temperature.)
_**temperature, plane radiant (tpr ):**_ the uniform temperature of an enclosure in which the incident radiant flux
on one side of a small plane element is the same as in the existing environment.
_**temperature, prevailing mean outdoor air (**_ _**tpma**_  _**out**_  _**):**_ when used as an input variable in Figure 5-9 for the
adaptive model, this temperature is based on the arithmetic average of the mean daily outdoor temperatures
over some period of days as permitted in Section 5.4.2.1.
_**temperature, short-wave mean radiant (trsw**_ _**):**_ radiant temperature from short-wave direct and diffuse solar
radiation expressed as an adjustment to long-wave mean radiant temperature _trlw_ using the calculation procedure in Normative Appendix C of this standard.
_**temperature, standard effective (SET):**_ the temperature of a hypothetical isothermal environment at 50% rh,
<0.1 m/s (20 fpm) average air speed _Va_, and _tr_ = _ta_, in which the total heat loss from the skin of an imaginary occupant wearing clothing, standardized for the activity concerned, is the same as that from a person in
the actual environment with actual clothing and activity level.
_**thermal comfort:**_ that condition of mind that expresses satisfaction with the thermal environment and is
assessed by subjective evaluation.
_**thermal zone:**_ an area of a building designated by the designer such that the comfort zone is maintained
within the occupied zone by local controls for its representative occupant(s).


**4. GENERAL REQUIREMENTS**

**4.1** Where information is required to be identified in this standard, it shall be documented in accordance
with and in addition to the requirements in Section 6.
**4.2** Identify all of the space types to which the standard is being applied and any locations within a space to
which it is not applied.
**4.3** For each space type, at least one representative occupant shall be identified. If any known set of occupants is excluded from consideration then these excluded occupants shall be identified.
_**Informative Note:**_ For example, the customers in a restaurant may have a metabolic rate near 1.0 met, while

the servers may have a metabolic rate closer to 2.0 met. Per Section 5.2.1.1, each of these groups of occupants shall be considered separately in determining the conditions required for comfort. In some situations
such as this, it will not be possible to provide an acceptable level or the same level of comfort to all disparate groups of occupants.
**4.4** For each representative occupant, the metabolic rate _M_ in mets and the insulation _Icl_ in clo shall be
determined.
**4.5** The thermal environment required for comfort is determined in accordance with Section 5 of this standard.


**5. CONDITIONS THAT PROVIDE THERMAL COMFORT**

**5.1 General Requirements.** Section 5 of this standard shall be used to determine the acceptable thermal
environment for each representative occupant of a space. Section 5.2 is used to determine representative
occupant characteristics.



_**tpma**_  _**out**_ 



_**trsw**_



_trlw_



_tr_ = _ta_



Section 5.3 in its entirety or Section 5.4 in its entirety shall be identified as the approach used in determining the acceptable thermal environment. Section 5.3 shall be permitted to be used in any space, and Section 5.4 shall be permitted to be used only in those spaces that meet the applicability criteria in Section 5.4.1.
Determine operative temperature _to_ in accordance with Normative Appendix A.

This section covers the determination of the following six factors in steady state. All six factors shall be
addressed when defining conditions for acceptable thermal comfort:

a. Metabolic rate
b. Clothing insulation
c. Air temperature
d. Radiant temperature
e. Air speed
f. Humidity

_**Informative Notes:**_

1. It is possible for all six of these factors to vary with time. The first two are characteristics of the occupant, and the remaining four are conditions of the thermal environment.
2. _Average air speed_ and _average air temperature_ have precise definitions in this standard. See Section 3
for all defined terms.


ANSI/ASHRAE Standard 55-2023 5
