---
type: source-page
source_document: "[[ASHRAE-Standard-55 - Source Note]]"
page: 22
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-Standard-55 - Page 022

![[99 - Attachments/Sources/ASHRAE-Standard-55.pdf#page=22]]

## Extracted Content

**Table 6-1** **Thermal Environmental Control Classification Levels**











|Thermal<br>Environmental Control<br>Classification Level|Control Measure(s) for Environmental<br>Factors Required to Achieve Level|Informative Examples Meeting Thermal<br>Environmental Control Classification Levels|
|---|---|---|
|1|Each occupant is provided two or more control measures<br>for their personal environment.|• Private office with a ceiling fan and an occupant<br>adjustable thermostat<br>• Shared office with desktop fans and foot<br>warmers for each occupant|
|2|Each occupant is provided one control measure for their<br>personal environment.|• Private office with an occupant adjustable<br>thermostat<br>• Shared office with a desktop fan for each<br> occupant|
|3|The room or thermal zone provides multioccupant<br>control of at least two control measures in their shared<br>environment.|• Shared office with an occupant adjustable<br>thermostat and ceiling fan control|
|4|The room or thermal zone provides multioccupant control<br>of one control measure in their shared environment.|• Shared office with an occupant adjustable<br>thermostat|
|5|No occupant control of any environmental factors|• Shared or private office with an unadjustable<br>thermostat or no thermostat|


**Table 6-2** **Prescriptively Compliant Personal Comfort Systems**







|Col1|Cooling|
|---|---|
|Desk fan aimed at<br>head/face/upper body|Capable of providing air speed at the occupant’s head/face/upper body within<br>range of 0.36 to 0.8 m/s (70.9 to 157.5 fpm)|
|Cooled chair|Capable of extracting 20 W from the body|


|Col1|Heating|
|---|---|
|Footwarmer|Capable of adding 6 W to the body|
|Heated chair|Capable of adding 14 W to the body|


1. Cooling: At design cooling condition, the measure shall change PMV by –0.5 or
i. average air temperature by –3°C (–5 °F).
ii. average air speed by +0.3 m/s (60 fpm).
iii. mean radiant temperature by –3°C (–5 °F).
iv. for personal comfort systems (PCSs), the measure shall be listed in Table 6-2 or have a minimum

corrective power of –2°C (–4°F).
2. Heating: At design heating condition, the measure shall change PMV by +0.5 or
i. average air temperature by +3°C (5°F).
ii. mean radiant temperature by +3°C (5°F).
iii. for PCSs, the measure shall be listed in Table 6-2 or have a minimum corrective power of +2°C

(4°F).
_**Informative Note:**_ A single device that is capable of changing PMV in both directions ([a] and [b]) is

counted as a single control measure. For example, a thermostat that can affect the temperature in the
space by –0.5 and +0.5 PMV counts as one control measure not two.
**6.2** **Documentation.** The method and design conditions appropriate for the intended use of the building
shall be selected and documented as specified in Sections 6.2.1, 6.2.2, and 6.2.3.

**6.2.1** **Core Documentation Requirements (applies to both Section 5.3 and Section 5.4)**

a. Each unique space shall be documented. Spaces excluded from compliance documentation shall be

clearly identified as such along with the rationale for their exclusion (e.g., not regularly occupied).
b. The method of design compliance shall be stated: Section 5.3 or Section 5.4.
c. Each representative occupant and their location within the space shall be defined, including their cloth
ing insulation ( _Icl_ ) and metabolic rate ( _met_ ) for each design comfort condition. Where Table 5-1 gives a


20 ANSI/ASHRAE Standard 55-2023
