---
type: source-page
source_document: "[[ASHRAE-Standard-55 - Source Note]]"
page: 26
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-Standard-55 - Page 026

![[99 - Attachments/Sources/ASHRAE-Standard-55.pdf#page=26]]

## Extracted Content

**7.4.2** **Evaluation Based on Physical Measurements of the Thermal Environment.** Use one of the following approaches in Section 7.4.2.1 or 7.4.2.2.

**7.4.2.1** **Approaches to Predicting whether a Thermal Environment** **is Satisfactory** **at a Specific**
**Instance in Time**

a. Mechanically conditioned buildings:

1. Occupied spaces shall be evaluated using the PMV comfort zone as defined in Section 5.3.
2. Local thermal discomfort shall be evaluated using the limits to environmental asymmetry prescribed
in Section 5.3.5.
b. Buildings with occupant-controlled operable windows:

1. Occupied spaces shall be evaluated using the indoor operative temperature _to_ contours of the adaptive
model comfort zone in Section 5.4, including the contour extensions for average air speeds _Va_ above
0.3 m/s (59 fpm).
**7.4.2.2** **Approaches to Predicting whether a Thermal Environment is Satisfactory over Time.** Section 7.4.2.2.1 shall be used to quantify the number of hours in which environmental conditions are outside
the comfort zone requirements during occupied hours in the time period of interest. Exceedance is measured
by exceedance hours (EH) ( _**Informative Note:**_ See definition in Section 3). Section 7.4.2.2.2 is permitted but
not required to be used with Section 7.4.2.2.1.

**7.4.2.2.1** EH is calculated for the PMV comfort zone and adaptive model comfort zone as follows:

a. Letting each sum be over occupied hours within the specified period, and comfort indices respective to

that hour, for PMV comfort zone, EH =  _Hdisc_, where _Hdisc_ is a discomfort hour; _Hdisc_ = 1 if | _PMV_ | – 0.5

  - 0 and 0 otherwise.
b. For adaptive model comfort zone, where _H>upper_ and _H<lower_ are discomfort hours outside of comfort

zone boundaries _tupper_ and _tlower_, EH =  ( _H>upper_ + _H<lower_ ), where _H>upper_ = 1 if _top_  - _tupper_ and 0 otherwise, and _H<lower_ = 1 if _top_ < _tlower_ and 0 otherwise.
c. Units are in hours. Exceedance hours can also be expressed as a probability by dividing EH by total











occupied hours.

**7.4.2.2.2** It is permissible to quantify the expected number of episodes of discomfort, rate-of-change
exceedances, and local discomfort exceedances, within a time period of interest.


**8.** **REFERENCES**

1. ASHRAE. 2021. _ASHRAE Handbook—Fundamentals._ Peachtree Corners, GA: ASHRAE.
2. ASHRAE. 2022. ANSI/ASHRAE/IES Standard 90.1, _Energy Standard for Buildings Except Low-Rise_
_Residential Buildings._ Peachtree Corners, GA: ASHRAE.
3. Tartarini, F., S. Schiavon, T. Cheung, and T. Hoyt. 2020. CBE Thermal Comfort Tool: Online Tool for
Thermal Comfort Calculations and Visualizations. SoftwareX 12 (July 2020):100563. https://doi.org/
10.1016/j.softx.2020.100563.
4. Blum, H.F. 1945. Solar heat load, its relationship to the total heat load, and its relative importance in the
design of clothing. Journal of Clinical Investigation 24:712–21.
5. ASHRAE. 2022. ANSI/ASHRAE Standard 62.1, _Ventilation and Acceptable Indoor Air Quality_ .
Peachtree Corners, GA: ASHRAE.
6. ASHRAE. 2022. ANSI/ASHRAE Standard 62.2, _Ventilation and Acceptable Indoor Air Quality in Resi-_
_dential Buildings_ . Peachtree Corners, GA: ASHRAE.


24 ANSI/ASHRAE Standard 55-2023
