---
type: source-page
source_document: "[[ASHRAE-Standard-55 - Source Note]]"
page: 27
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-Standard-55 - Page 027

![[99 - Attachments/Sources/ASHRAE-Standard-55.pdf#page=27]]

## Extracted Content

**(This is a normative appendix and is part of this standard.)**


**NORMATIVE APPENDIX A**
**OPERATIVE TEMPERATURE AND PROCEDURE FOR SECTION 5.3**


**A1. METHODS FOR DETERMINING OPERATIVE TEMPERATURE**

Determine operative temperature _to_ using the following method or _ASHRAE Handbook—Fundamentals_ [ 1],
Chapter 9.
_**Informative Note:**_ _Average air speed_ and _average air temperature_ have precise definitions in this standard.

See Section 3 for all defined terms.
Operative temperature _to_ is permitted to be calculated per the following formula:

_to_ = _Ata_ +  1                           - _A_  _tr_

where
_to_ = operative temperature
_ta_ = average air temperature

_tr_ = mean radiant temperature ( _**Informative Note:**_ For detailed calculation procedures, see the “Thermal

Comfort” chapter of the most current edition of _ASHRAE Handbook—Fundamentals_ .)

_A_ can be selected from the following values as a function of the average air speed _Va_ .


**A2. PROCEDURE FOR DETERMINING SATISFACTORY THERMAL ENVIRONMENT IN** 
**OCCUPIED SPACES PER SECTION 5.3**

The predicted mean vote model with adjustments for solar radiation and elevated air speed is used to determine the boundaries of the comfort zone per the calculation methods described in Normative Appendix B
through Normative Appendix D. These calculation methods are incorporated in the Thermal Comfort Tool [3] .
The flowchart in Figure A-1 provides the procedure for how these calculation methods should be applied.


**Figure A-1 Flowchart describing process of calculation methods used in Section 5.3.**


ANSI/ASHRAE Standard 55-2023 25



![[02 - Sources/PDF/ashrae-standard-55/assets/page-027-26-1.png]]
