---
type: source-page
source_document: "[[ASHRAE-Standard-55 - Source Note]]"
page: 53
extraction_method: text
page_classification: mixed
needs_review: true
publish: true
---

# ASHRAE-Standard-55 - Page 053

![[99 - Attachments/Sources/ASHRAE-Standard-55.pdf#page=53]]

## Extracted Content

**Table I-1 Expected Percent Dissatisfied Due to Sources of Local Discomfort**


**Vertical Air Temperature**



**Draft**



**Difference** **Warm or Cool Floors** **Radiant Asymmetry**



<20% <5% <10% <5%


**Figure I-1 Local thermal discomfort caused by radiant asymmetry.**


**Figure I-2 Air speed limits at 0.1 m (4 in.) above the floor as a function of whole-body thermal sensation and**
**the predicted percentage of dissatisfied with ankle draft (PPD** _**AD**_ **).**


The maximum air speed at the ankle level is deduced from the predicted percentage of dissatisfied with
ankle draft PPD _AD_ . PPD _AD_ is an index that establishes a quantitative prediction of the percentage of thermally dissatisfied people with the draft at ankle level. PPD _AD_ is calculated according to the following formula or is deduced from Figure I-2:



![[02 - Sources/PDF/ashrae-standard-55/assets/page-053-52-0.png]]

![[02 - Sources/PDF/ashrae-standard-55/assets/page-053-52-1.png]]

PPD _AD_


PPD _AD_



= --------------------------------------------------------------------------------------------exp  - 2.58 + 3.05 _Vankle_ - 1.06TS  **-**
1 + exp   - 2.58 + 3.05 _Vankle_  - 1.06TS 

= -----------------------------------------------------------------------------------------------exp  - 2.58 + 0.015 _Vankle_ - 1.06TS  **-**
1 + exp   - 2.58 + 0.105 _Vankle_  - 1.06TS 



, ( _Vankle_ in m/s)


, ( _Vankle_ in fpm)



ANSI/ASHRAE Standard 55-2023 51
