---
type: source-page
source_document: "[[ASHRAE-Standard-55 - Source Note]]"
page: 67
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-Standard-55 - Page 067

![[99 - Attachments/Sources/ASHRAE-Standard-55.pdf#page=67]]

## Extracted Content

**Table L-1 Comfort Evaluation Approaches for Various Applications**








|Measurement Method|Occupant<br>Surveys|Nature of Application|Col4|
|---|---|---|---|
|**Measurement Method**|Occupant<br> Surveys|**Short-Term**<br>**Long-Term**|**Short-Term**<br>**Long-Term**|
|**Measurement Method**|Occupant<br> Surveys|Right-Now/Point-in-Time Survey (must survey<br>relevant times and population):<br>•<br>Binning (TSENS scores) leads to % comfort<br>exceedance during period of survey.<br>•<br>Needs coincident temperature to extrapolate to full<br>range of conditions.<br>(Used for research, problem diagnostics)|Occupant Satisfaction Survey:<br>•<br>Survey scores give % dissatisfied directly. (“dissatisfaction”<br>may be interpreted to start either below –1, or below 0).<br>•<br>Time period of interest can be specified to survey takers.<br>(Used for building management, commissioning, rating<br>operators and real estate value, compliance with green building<br>rating systems)|
|**Measurement Method**|Environmental<br>Measurements|<br>Spot Measurements, Temporary (Mobile) Sensors<br>(must select a relevant time to measure):<br>•<br>Use measurements to determine PMV<br>(Section 5.3).<br>•<br>Use measurements to determine compliance with<br>adaptive model (Section 5.4).<br>(Used for real-time operation, testing and validating<br>system performance)|Logging Sensors over Period of Interest, or Trend Data from<br>Permanently Installed (BAS) Sensors:<br>•<br>Exceedance hours: Sum of hours over PMV or adaptive<br>model limits.<br>•<br>Binned exceedances may be weighted by their severity.<br>•<br>Instances of excessive rate-of-temperature change or of<br>local thermal discomfort can be counted.<br>(Used for evaluating system and operator performance over<br>time)|



**L3. EVALUATION OF COMFORT IN EXISTING SPACES**

The evaluation approach depends on the intended application. The list of possible evaluation applications is
extensive. They require evaluation over varying time periods, from short term (ST) to long term (LT):

a. Real-time operation of a building using comfort metrics (ST)
b. Evaluating HVAC system performance (ST, LT)
c. Building management decisions regarding upgrades, continuous commissioning, and rating the perfor
mance of operators and service providers (LT)
d. Real-estate portfolio management: rating building quality and value (LT, ST)
e. Validating compliance with LEED existing-buildings requirements (ST, LT)
f. Validating compliance with requirements of codes—energy, hospital, etc. (ST)

There are two main approaches to evaluating thermal comfort in operating buildings. One is to directly
determine occupant thermal sensations and satisfaction through the statistical evaluation of occupant surveys. The other is to use comfort models to estimate sensations and satisfaction of the occupants from measured environmental variables. The measurements needed for each of these approaches are described in
Sections L1 and L2.

Surveys and physical measurements may be used in combination with each other for the purpose of
problem diagnosis and research (see Table L-1). In the short-term, point-in-time surveys are used to obtain
comfort perceptions coincident with short-interval logged environmental measurements or BAS system
trend data. For evaluating building performance over time, occupant satisfaction surveys results are correlated with averages of long-term measurements of environmental conditions.

**L3.1 Analysis Based on Occupant Surveys.** Surveys can assess comfort directly, in contrast to the indirect
approach of calculating comfort through comfort models using measured environmental variables.

a. Short-Term Analyses (Using Instantaneous Comfort Determinations)

1. Measures from Point-in-Time (“Right-Now”) Surveys
i. Thermal acceptability votes
ii. Thermal sensation (TSENS) votes (When averaged for a population, TSENS votes correspond

directly to PMV votes.)
iii. Temperature preference votes and air-movement preference votes (“less”/“no change”/“more”)
2. Criteria for Passing
i. –0.5 to +0.5 on the PMV scale, inclusive, is the Standard 55 criterion for passing
ii. Field surveys usually consider TSENS values of –1 and +1 as representing “satisfied”; the break

along the categorical seven-point thermal sensation scale is at –1.5 and +1.5, inclusive.
3. Local Thermal Discomfort Determination
i. Questions about any local thermal discomfort (e.g., ankle, neck discomfort)
ii. Questions addressing solar radiation effects on comfort


ANSI/ASHRAE Standard 55-2023 65
