---
type: concept
domain: LEED
discipline:
  - MEP
topic: building-commissioning
leed_versions:
  - LEED v5
rating_systems:
  - BD+C
  - ID+C
  - O+M
source_roles:
  - current-requirement
  - addenda
  - edition-specific-guidance
  - referenced-technical-standard
  - foundational
source_pages:
  - "[[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 088]]"
  - "[[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 089]]"
  - "[[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 121]]"
  - "[[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 122]]"
  - "[[02 - Sources/PDF/leed-v5-bd-c-addenda-table-only-02-20-2026/pages/Page 004]]"
  - "[[02 - Sources/PDF/leed-v5-bd-c-addenda-table-only-02-20-2026/pages/Page 006]]"
  - "[[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 127]]"
  - "[[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 128]]"
  - "[[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 212]]"
  - "[[02 - Sources/PDF/leed-v5-id-c-addenda-table-only-02-20-2026/pages/Page 001]]"
  - "[[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 060]]"
  - "[[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 061]]"
  - "[[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 062]]"
  - "[[02 - Sources/PDF/leed-v5-o-m-addenda-table-all-02-20-2026/pages/Page 002]]"
  - "[[02 - Sources/PDF/leed-v5-o-m-addenda-table-all-02-20-2026/pages/Page 003]]"
  - "[[02 - Sources/PDF/ashrae-guideline-0-2019/pages/Page 004]]"
  - "[[02 - Sources/PDF/ashrae-guideline-0-2019/pages/Page 006]]"
  - "[[02 - Sources/PDF/leed-coreconcepts-strategies-3rd-edition/pages/Page 018]]"
technical_standards:
  - ANSI/ASHRAE/IES Standard 90.1-2022
  - ANSI/ASHRAE/IES Standard 202-2024
  - ASHRAE Guideline 0-2019
authority_scope:
  - published-rating-system
  - addenda
  - edition-specific-reference-guide
  - referenced-technical-standard
  - supporting-engineering-practice
  - vault-authored-interpretation
current_requirements_verified: partial
verification_bd_c: verified-with-captured-addenda
verification_id_c: incomplete-current-rating-system-not-local
verification_o_m: verified-with-captured-addenda
verification_date: 2026-07-22
status: reviewed
aliases:
  - LEED v5 Building Commissioning
  - Fundamental and Enhanced Commissioning
  - Cx and RCx
related_concepts:
  - "[[03 - Concepts/LEED/Foundation/Commissioning and Retrocommissioning Performance Cycle]]"
  - "[[03 - Concepts/LEED/MEP/Integrative Design Process]]"
  - "[[03 - Concepts/LEED/MEP/Energy Metering and Reporting]]"
  - "[[03 - Concepts/LEED/MEP/Climate Resilience for MEP Systems]]"
  - "[[Continuous Performance Feedback in Building Operations]]"
publish: true
created: 2026-07-22
updated: 2026-07-22
---

# Building Commissioning

## Definition

Building commissioning is a planned verification process that connects owner requirements and design intent with system review, testing, correction, documentation, and handover. LEED v5 applies different commissioning forms to new construction and existing-building operations. [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 088|BD+C p. 88]] [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 060|O+M p. 60]] [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 061|O+M p. 61]]

## Why It Matters

The BD+C prerequisite is intended to improve energy performance and limit greenhouse-gas emissions by verifying operation against the owner's project requirements, while the O+M credit uses commissioning to improve operations and energy and resource efficiency. [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 088|BD+C p. 88]] [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 060|O+M p. 60]]

The foundational source also presents commissioning and retrocommissioning as a way to arrest performance degradation and restore intended operation over time. [[02 - Sources/PDF/leed-coreconcepts-strategies-3rd-edition/pages/Page 018|LEED v4 foundation p. 18]]

## Authority and Version Scope

- **BD+C:** Fundamental Commissioning is a current prerequisite, and Enhanced Commissioning is a separate current credit with enhanced MEP, enclosure, and monitoring-based pathways. Captured February 2026 addenda modify commissioning guidance and documentation language. [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 088|BD+C p. 88]] [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 121|BD+C p. 121]] [[02 - Sources/PDF/leed-v5-bd-c-addenda-table-only-02-20-2026/pages/Page 004|BD+C addenda p. 4]] [[02 - Sources/PDF/leed-v5-bd-c-addenda-table-only-02-20-2026/pages/Page 006|BD+C addenda p. 6]]
- **ID+C:** The April 2025 launch guide presents fundamental and enhanced commissioning for Commercial Interiors, including interfaces with base-building systems. The current published ID+C rating system is not locally validated, so these provisions remain partially verified. [[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 127|ID+C guide p. 127]] [[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 212|ID+C guide p. 212]]
- **O+M:** The current rating system offers retro-commissioning or monitoring-based commissioning, and captured addenda clarify the enhanced MBCx point value, RCx system scope, and the minimum data period for the energy information system. [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 060|O+M p. 60]] [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 061|O+M p. 61]] [[02 - Sources/PDF/leed-v5-o-m-addenda-table-all-02-20-2026/pages/Page 002|O+M addenda p. 2]] [[02 - Sources/PDF/leed-v5-o-m-addenda-table-all-02-20-2026/pages/Page 003|O+M addenda p. 3]]
- **Technical context:** ASHRAE Guideline 0-2019 describes a best-practice commissioning process from predesign through operation. It is supporting engineering practice here, not a LEED v5 requirement, because no cited current LEED page names it as the compliance standard for these provisions. [[02 - Sources/PDF/ashrae-guideline-0-2019/pages/Page 004|Guideline 0 p. 4]] [[02 - Sources/PDF/ashrae-guideline-0-2019/pages/Page 006|Guideline 0 p. 6]]

## LEED v5 Requirements

### BD+C

EAp3 requires commissioning of systems, controls, and the envelope under the applicable ANSI/ASHRAE/IES Standard 90.1 provisions plus LEED additions. The current page specifies Standard 90.1-2019 or later for registration before 2028-01-01 and 2022 or later on or after that date, designation of a qualified commissioning provider by the end of design development, early assistance with the owner's project requirements, review of the basis of design, and participation in design and construction reviews. [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 088|BD+C p. 88]] [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 089|BD+C p. 89]]

EAc5 provides enhanced pathways, including enhanced MEP commissioning under ANSI/ASHRAE/IES Standard 202-2024, building-enclosure commissioning, and monitoring-based commissioning. The MBCx pathway coordinates the provider, facilities management, trend monitoring, anomaly review, corrective action, and reporting. [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 121|BD+C p. 121]] [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 122|BD+C p. 122]]

The captured BD+C addenda remove one envelope-testing sentence from the fundamental requirement guidance, replace references to an O&M Manual with a Systems Manual in the affected guide content, and revise commissioning-report and representative functional-test documentation. The enhanced-credit addenda also adjust timing guidance and documentation examples without replacing the current rating-system text summarized above. [[02 - Sources/PDF/leed-v5-bd-c-addenda-table-only-02-20-2026/pages/Page 004|BD+C addenda p. 4]] [[02 - Sources/PDF/leed-v5-bd-c-addenda-table-only-02-20-2026/pages/Page 006|BD+C addenda p. 6]]

### ID+C

The launch guide presents EAp3 for project-scope systems and tenant interfaces with base-building systems, using Standard 90.1 commissioning plus LEED provisions for provider qualifications, the owner's project requirements, basis-of-design review, construction review, and contractor-document sampling. It also presents EAc4 enhanced commissioning under Standard 202-2024 for in-scope MEP and related systems. These provisions are not asserted as current published ID+C requirements in this vault. [[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 127|ID+C guide p. 127]] [[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 128|ID+C guide p. 128]] [[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 212|ID+C guide p. 212]]

The February 2026 ID+C addenda revise launch-guide timing guidance by allowing that, in certain scenarios, later provider engagement may still meet the intent of the Standard 202 timeline. This is guidance-level clarification and does not close the missing-current-rating-system gap. [[02 - Sources/PDF/leed-v5-id-c-addenda-table-only-02-20-2026/pages/Page 001|ID+C addenda p. 1]]

### O+M

EAc7 offers either retro-commissioning or monitoring-based commissioning. The retro-commissioning path requires a recent process with a qualified third-party provider, an owner representative and operator, owner objectives, a plan, site assessment and functional tests, a list of measures and responsibilities, implementation subject to the stated capital-expense exception, verification, a final report, updated current facilities requirements and O&M plan, and operator training. [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 060|O+M p. 60]] [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 061|O+M p. 61]]

The MBCx path requires a plan for continued MBCx, defined roles, staff training, trend-monitoring technology, correction and verification procedures, annual reporting, and an energy information system; the enhanced path adds provider coordination, faster fault communication, quarterly review, and enhanced software practices. [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 061|O+M p. 61]] [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 062|O+M p. 62]]

Captured addenda correct enhanced MBCx to two points, focus RCx on energy-using systems, and allow the EIS to have at least three months of data when corrective action has begun rather than a complete twelve-month history. [[02 - Sources/PDF/leed-v5-o-m-addenda-table-all-02-20-2026/pages/Page 002|O+M addenda p. 2]] [[02 - Sources/PDF/leed-v5-o-m-addenda-table-all-02-20-2026/pages/Page 003|O+M addenda p. 3]]

## MEP and Piping Application

> [!note] Vault-authored engineering interpretation
> The applications below are engineering translations of the cited commissioning scopes. They are not additional LEED deliverables.

- Build the commissioning scope around HVAC, service-water heating, plumbing and process interfaces, power, lighting, controls, renewable-energy interfaces, and envelope interactions that affect system operation. [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 088|BD+C p. 88]] [[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 212|ID+C guide p. 212]]
- Convert the owner's project requirements into verifiable sequences, setpoints, alarms, valve and damper positions, sensor behavior, reset logic, and operating modes, then trace observed test results back to those requirements. [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 088|BD+C p. 88]]
- Treat hydronic, domestic-water, fuel-gas, drainage, and specialty-piping interfaces as systems with controls, safeties, balancing, access, and maintenance needs rather than as isolated pipe installation. This is an interpretation of the source's whole-system verification model. [[02 - Sources/PDF/ashrae-guideline-0-2019/pages/Page 004|Guideline 0 p. 4]]
- Use trend data and fault review to extend commissioning into operations where the selected MBCx path applies. [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 061|O+M p. 61]] [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 062|O+M p. 62]]

## Engineering Workflow

1. **Predesign:** establish the owner's requirements, scope, roles, budget, and initial commissioning plan. [[02 - Sources/PDF/ashrae-guideline-0-2019/pages/Page 006|Guideline 0 p. 6]]
2. **Design:** review the basis of design against the owner's requirements and resolve commissioning comments while changes are still practical. [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 088|BD+C p. 88]]
3. **Construction:** review relevant submittals and substitutions, coordinate milestone reviews, and prepare representative functional tests for installed systems. [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 089|BD+C p. 89]] [[02 - Sources/PDF/leed-v5-bd-c-addenda-table-only-02-20-2026/pages/Page 004|BD+C addenda p. 4]]
4. **Handover:** close or explicitly plan incomplete items, finalize the commissioning record, update operating information, and confirm operator training. [[02 - Sources/PDF/leed-v5-bd-c-addenda-table-only-02-20-2026/pages/Page 004|BD+C addenda p. 4]] [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 061|O+M p. 61]]
5. **Operation:** use RCx or MBCx to identify faults, implement corrections, verify results, and keep facilities requirements and plans current. [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 061|O+M p. 61]] [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 062|O+M p. 62]]

## Documentation and Evidence

- **BD+C requirement evidence:** owner's project requirements, basis of design review, commissioning reviews, commissioning report, and representative completed functional-test scripts are supported by the cited requirement and addenda; exact submission form should follow the applicable current LEED documentation instructions. [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 088|BD+C p. 88]] [[02 - Sources/PDF/leed-v5-bd-c-addenda-table-only-02-20-2026/pages/Page 004|BD+C addenda p. 4]]
- **O+M requirement evidence:** RCx plans, test and measure records, measure tracking, verification, final report, current facilities requirements, O&M plan, training record, trends, fault logs, and annual MBCx summary are tied to the selected path. [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 060|O+M p. 60]] [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 061|O+M p. 61]] [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 062|O+M p. 62]]
- **Engineering records, not automatically mandatory:** issue logs, point-to-point checks, sensor calibration records, TAB coordination, valve lineups, screenshots, and deficiency aging can strengthen traceability when they support the selected commissioning scope. [[02 - Sources/PDF/ashrae-guideline-0-2019/pages/Page 004|Guideline 0 p. 4]]

## Technical Standards

- **LEED requirement:** the cited current BD+C fundamental prerequisite explicitly invokes ANSI/ASHRAE/IES Standard 90.1 with registration-date version rules. [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 088|BD+C p. 88]]
- **Referenced technical method:** the cited current BD+C enhanced credit explicitly invokes ANSI/ASHRAE/IES Standard 202-2024 for its enhanced MEP path. The standard itself is not a validated local source, so this note does not restate its clauses. [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 121|BD+C p. 121]]
- **Supporting engineering practice:** [[02 - Sources/LEED/Register/ASHRAE Guideline 0-2019]] supplies a lifecycle commissioning framework, but it is not presented here as a LEED v5 compliance requirement. [[02 - Sources/PDF/ashrae-guideline-0-2019/pages/Page 004|Guideline 0 p. 4]] [[02 - Sources/PDF/ashrae-guideline-0-2019/pages/Page 006|Guideline 0 p. 6]]

## Relationships

- [[03 - Concepts/LEED/Foundation/Commissioning and Retrocommissioning Performance Cycle]] - LEED v4 foundational lifecycle note.
- [[03 - Concepts/LEED/MEP/Integrative Design Process]] - establishes shared owner goals and system interactions.
- [[03 - Concepts/LEED/MEP/Energy Metering and Reporting]] - supplies measurement and trend infrastructure.
- [[03 - Concepts/LEED/MEP/Climate Resilience for MEP Systems]] - adds hazard-specific operating and recovery modes.
- [[Continuous Performance Feedback in Building Operations]] - broader operational feedback synthesis.

## Version and Interpretation Notes

- LEED v4 foundational material treats commissioning and retrocommissioning as related lifecycle controls; LEED v5 separates current BD+C fundamental and enhanced provisions from O+M retro-commissioning and MBCx pathways. [[02 - Sources/PDF/leed-coreconcepts-strategies-3rd-edition/pages/Page 018|LEED v4 foundation p. 18]] [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 088|BD+C p. 88]] [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 060|O+M p. 60]]
- The captured commissioning addenda affect documentation, terminology, timing guidance, points, and operating scope; they must be consulted with the cited rating-system pages rather than applied as a replacement source. [[02 - Sources/PDF/leed-v5-bd-c-addenda-table-only-02-20-2026/pages/Page 004|BD+C addenda p. 4]] [[02 - Sources/PDF/leed-v5-id-c-addenda-table-only-02-20-2026/pages/Page 001|ID+C addenda p. 1]] [[02 - Sources/PDF/leed-v5-o-m-addenda-table-all-02-20-2026/pages/Page 003|O+M addenda p. 3]]
- Current ID+C verification and a validated local copy of Standard 202-2024 remain unresolved. [[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 212|ID+C guide p. 212]] [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 121|BD+C p. 121]]

## Source References

### Published Rating Systems

- [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 088|LEED v5 BD+C, p. 88]]
- [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 089|LEED v5 BD+C, p. 89]]
- [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 121|LEED v5 BD+C, p. 121]]
- [[02 - Sources/PDF/leed-v5-bd-c-rating-system-november-2025-clean/pages/Page 122|LEED v5 BD+C, p. 122]]
- [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 060|LEED v5 O+M, p. 60]]
- [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 061|LEED v5 O+M, p. 61]]
- [[02 - Sources/PDF/leed-v5-o-m-rating-system-february-2026/pages/Page 062|LEED v5 O+M, p. 62]]

### Addenda and Interpretations

- [[02 - Sources/PDF/leed-v5-bd-c-addenda-table-only-02-20-2026/pages/Page 004|LEED v5 BD+C addenda, p. 4]]
- [[02 - Sources/PDF/leed-v5-bd-c-addenda-table-only-02-20-2026/pages/Page 006|LEED v5 BD+C addenda, p. 6]]
- [[02 - Sources/PDF/leed-v5-id-c-addenda-table-only-02-20-2026/pages/Page 001|LEED v5 ID+C addenda, p. 1]]
- [[02 - Sources/PDF/leed-v5-o-m-addenda-table-all-02-20-2026/pages/Page 002|LEED v5 O+M addenda, p. 2]]
- [[02 - Sources/PDF/leed-v5-o-m-addenda-table-all-02-20-2026/pages/Page 003|LEED v5 O+M addenda, p. 3]]

### Reference Guides

- [[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 127|LEED v5 ID+C launch guide, p. 127]]
- [[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 128|LEED v5 ID+C launch guide, p. 128]]
- [[02 - Sources/PDF/855773520-leed-v5-id-c-reference-guide-launch-edition-1/pages/Page 212|LEED v5 ID+C launch guide, p. 212]]

### Technical Standards

- [[02 - Sources/PDF/ashrae-guideline-0-2019/pages/Page 004|ASHRAE Guideline 0-2019, p. 4]]
- [[02 - Sources/PDF/ashrae-guideline-0-2019/pages/Page 006|ASHRAE Guideline 0-2019, p. 6]]

### Foundational Sources

- [[02 - Sources/PDF/leed-coreconcepts-strategies-3rd-edition/pages/Page 018|LEED Core Concepts Guide, Third Edition, p. 18]]

### Draft or Context Sources

- None used.

## Review Questions

1. How do BD+C fundamental and enhanced commissioning differ in authority and scope?
2. Why is ASHRAE Guideline 0 supporting practice rather than a cited LEED v5 requirement here?
3. What distinguishes O+M retro-commissioning from monitoring-based commissioning?
4. Which owner and design records connect intent to functional testing?
5. How do the captured addenda change commissioning documentation or MBCx interpretation?
6. What evidence is still needed before the ID+C provisions can be marked currently verified?
